<?xml version='1.0' encoding='windows-1252' standalone='yes'?>
<!-- Created by PLS-CADD Version 17.50 on 10:47:48 a.�m. 27/02/2023 by mjmejia (Manuel Mejia) on ALQMEDCE307 -->

<root>
<creator application='PLS-CADD' version='Version 17.50' registereduser='HMV Ingenieros' date='27/02/2023' time='10:47:48 a.�m.' computer='ALQMEDCE307' user='mjmejia' username='Manuel Mejia' project='LT_1x220kV_LasDamas_Portezuelos' projectpath='E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\LT_1x220kV_LasDamas_Portezuelos.xyz' activeline='' coordinatesystem='utm' zone='19S_WGS84' zonedsescription='UTM Zone 19S (WGS84)' gridshift='' surveyfoot='no' schemafile='c:\users\arestrepo\appdata\roaming\pls\pls-cadd.sma' plsxmlver='1.0'/>
<table plsname='Structure List Report' tagname='structure_list_report' ncols='11' nrows='105' units='1' version='2' titledetail=''>
  <structure_list_report rownum='0'>
    <rowtext />
    <struct_number>ML Las Damas</struct_number>
    <station units='m'>0.00</station>
    <x units='m'>251631.03</x>
    <y units='m'>6192607.43</y>
    <z units='m'>146.96</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>116.57</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\ML.stk</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='1'>
    <rowtext />
    <struct_number>ML Las Damas</struct_number>
    <station units='m'>0.00</station>
    <x units='m'>251631.03</x>
    <y units='m'>6192607.43</y>
    <z units='m'>146.96</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>116.57</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>Marco de l�nea</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='2'>
    <rowtext />
    <struct_number>ML Las Damas</struct_number>
    <station units='m'>0.00</station>
    <x units='m'>251631.03</x>
    <y units='m'>6192607.43</y>
    <z units='m'>146.96</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>116.57</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>ML Las Damas</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='3'>
    <rowtext />
    <struct_number>1</struct_number>
    <station units='m'>116.57</station>
    <x units='m'>251710.48</x>
    <y units='m'>6192522.14</y>
    <z units='m'>145.66</z>
    <line_angle units='deg'>-47.51</line_angle>
    <ahead_span units='m'>191.51</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Remate1C\TR.0150</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='4'>
    <rowtext />
    <struct_number>1</struct_number>
    <station units='m'>116.57</station>
    <x units='m'>251710.48</x>
    <y units='m'>6192522.14</y>
    <z units='m'>145.66</z>
    <line_angle units='deg'>-47.51</line_angle>
    <ahead_span units='m'>191.51</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>Torre Remate</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='5'>
    <rowtext />
    <struct_number>1</struct_number>
    <station units='m'>116.57</station>
    <x units='m'>251710.48</x>
    <y units='m'>6192522.14</y>
    <z units='m'>145.66</z>
    <line_angle units='deg'>-47.51</line_angle>
    <ahead_span units='m'>191.51</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>1</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='6'>
    <rowtext />
    <struct_number>2</struct_number>
    <station units='m'>308.07</station>
    <x units='m'>251901.98</x>
    <y units='m'>6192523.75</y>
    <z units='m'>144.93</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>195.78</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Suspension1C\TS.0150</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='7'>
    <rowtext />
    <struct_number>2</struct_number>
    <station units='m'>308.07</station>
    <x units='m'>251901.98</x>
    <y units='m'>6192523.75</y>
    <z units='m'>144.93</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>195.78</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>Torre Suspension</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='8'>
    <rowtext />
    <struct_number>2</struct_number>
    <station units='m'>308.07</station>
    <x units='m'>251901.98</x>
    <y units='m'>6192523.75</y>
    <z units='m'>144.93</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>195.78</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>2</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='9'>
    <rowtext />
    <struct_number>3</struct_number>
    <station units='m'>503.85</station>
    <x units='m'>252097.75</x>
    <y units='m'>6192525.40</y>
    <z units='m'>143.54</z>
    <line_angle units='deg'>-22.80</line_angle>
    <ahead_span units='m'>342.93</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Anclaje1C\TA.0150</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='10'>
    <rowtext />
    <struct_number>3</struct_number>
    <station units='m'>503.85</station>
    <x units='m'>252097.75</x>
    <y units='m'>6192525.40</y>
    <z units='m'>143.54</z>
    <line_angle units='deg'>-22.80</line_angle>
    <ahead_span units='m'>342.93</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>Torre anclaje</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='11'>
    <rowtext />
    <struct_number>3</struct_number>
    <station units='m'>503.85</station>
    <x units='m'>252097.75</x>
    <y units='m'>6192525.40</y>
    <z units='m'>143.54</z>
    <line_angle units='deg'>-22.80</line_angle>
    <ahead_span units='m'>342.93</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>3</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='12'>
    <rowtext />
    <struct_number>4</struct_number>
    <station units='m'>846.78</station>
    <x units='m'>252412.76</x>
    <y units='m'>6192660.95</y>
    <z units='m'>143.06</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>421.11</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Suspension1C\TS.0285</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='13'>
    <rowtext />
    <struct_number>4</struct_number>
    <station units='m'>846.78</station>
    <x units='m'>252412.76</x>
    <y units='m'>6192660.95</y>
    <z units='m'>143.06</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>421.11</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>Torre Suspension</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='14'>
    <rowtext />
    <struct_number>4</struct_number>
    <station units='m'>846.78</station>
    <x units='m'>252412.76</x>
    <y units='m'>6192660.95</y>
    <z units='m'>143.06</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>421.11</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>4</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='15'>
    <rowtext />
    <struct_number>5</struct_number>
    <station units='m'>1267.90</station>
    <x units='m'>252799.57</x>
    <y units='m'>6192827.41</y>
    <z units='m'>141.80</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>395.67</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Suspension1C\TS.0285</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='16'>
    <rowtext />
    <struct_number>5</struct_number>
    <station units='m'>1267.90</station>
    <x units='m'>252799.57</x>
    <y units='m'>6192827.41</y>
    <z units='m'>141.80</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>395.67</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>Torre Suspension</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='17'>
    <rowtext />
    <struct_number>5</struct_number>
    <station units='m'>1267.90</station>
    <x units='m'>252799.57</x>
    <y units='m'>6192827.41</y>
    <z units='m'>141.80</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>395.67</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>5</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='18'>
    <rowtext />
    <struct_number>6</struct_number>
    <station units='m'>1663.57</station>
    <x units='m'>253163.02</x>
    <y units='m'>6192983.82</y>
    <z units='m'>140.52</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>375.70</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Suspension1C\TS.0240</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='19'>
    <rowtext />
    <struct_number>6</struct_number>
    <station units='m'>1663.57</station>
    <x units='m'>253163.02</x>
    <y units='m'>6192983.82</y>
    <z units='m'>140.52</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>375.70</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>Torre Suspension</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='20'>
    <rowtext />
    <struct_number>6</struct_number>
    <station units='m'>1663.57</station>
    <x units='m'>253163.02</x>
    <y units='m'>6192983.82</y>
    <z units='m'>140.52</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>375.70</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>6</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='21'>
    <rowtext />
    <struct_number>7</struct_number>
    <station units='m'>2039.27</station>
    <x units='m'>253508.12</x>
    <y units='m'>6193132.33</y>
    <z units='m'>139.80</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>314.39</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Suspension1C\TS.0240</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='22'>
    <rowtext />
    <struct_number>7</struct_number>
    <station units='m'>2039.27</station>
    <x units='m'>253508.12</x>
    <y units='m'>6193132.33</y>
    <z units='m'>139.80</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>314.39</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>Torre Suspension</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='23'>
    <rowtext />
    <struct_number>7</struct_number>
    <station units='m'>2039.27</station>
    <x units='m'>253508.12</x>
    <y units='m'>6193132.33</y>
    <z units='m'>139.80</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>314.39</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>7</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='24'>
    <rowtext />
    <struct_number>8</struct_number>
    <station units='m'>2353.66</station>
    <x units='m'>253796.91</x>
    <y units='m'>6193256.60</y>
    <z units='m'>139.23</z>
    <line_angle units='deg'>17.36</line_angle>
    <ahead_span units='m'>206.76</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Anclaje1C\TA.0150</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='25'>
    <rowtext />
    <struct_number>8</struct_number>
    <station units='m'>2353.66</station>
    <x units='m'>253796.91</x>
    <y units='m'>6193256.60</y>
    <z units='m'>139.23</z>
    <line_angle units='deg'>17.36</line_angle>
    <ahead_span units='m'>206.76</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>Torre anclaje</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='26'>
    <rowtext />
    <struct_number>8</struct_number>
    <station units='m'>2353.66</station>
    <x units='m'>253796.91</x>
    <y units='m'>6193256.60</y>
    <z units='m'>139.23</z>
    <line_angle units='deg'>17.36</line_angle>
    <ahead_span units='m'>206.76</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>8</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='27'>
    <rowtext />
    <struct_number>9</struct_number>
    <station units='m'>2560.42</station>
    <x units='m'>254002.56</x>
    <y units='m'>6193277.94</y>
    <z units='m'>138.18</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>405.58</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Suspension1C\TS.0240</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='28'>
    <rowtext />
    <struct_number>9</struct_number>
    <station units='m'>2560.42</station>
    <x units='m'>254002.56</x>
    <y units='m'>6193277.94</y>
    <z units='m'>138.18</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>405.58</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>Torre Suspension</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='29'>
    <rowtext />
    <struct_number>9</struct_number>
    <station units='m'>2560.42</station>
    <x units='m'>254002.56</x>
    <y units='m'>6193277.94</y>
    <z units='m'>138.18</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>405.58</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>9</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='30'>
    <rowtext />
    <struct_number>10</struct_number>
    <station units='m'>2965.99</station>
    <x units='m'>254405.97</x>
    <y units='m'>6193319.82</y>
    <z units='m'>137.55</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>435.48</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Suspension1C\TS.0285</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='31'>
    <rowtext />
    <struct_number>10</struct_number>
    <station units='m'>2965.99</station>
    <x units='m'>254405.97</x>
    <y units='m'>6193319.82</y>
    <z units='m'>137.55</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>435.48</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>Torre Suspension</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='32'>
    <rowtext />
    <struct_number>10</struct_number>
    <station units='m'>2965.99</station>
    <x units='m'>254405.97</x>
    <y units='m'>6193319.82</y>
    <z units='m'>137.55</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>435.48</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>10</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='33'>
    <rowtext />
    <struct_number>11</struct_number>
    <station units='m'>3401.48</station>
    <x units='m'>254839.13</x>
    <y units='m'>6193364.77</y>
    <z units='m'>137.12</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>408.83</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Suspension1C\TS.0285</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='34'>
    <rowtext />
    <struct_number>11</struct_number>
    <station units='m'>3401.48</station>
    <x units='m'>254839.13</x>
    <y units='m'>6193364.77</y>
    <z units='m'>137.12</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>408.83</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>Torre Suspension</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='35'>
    <rowtext />
    <struct_number>11</struct_number>
    <station units='m'>3401.48</station>
    <x units='m'>254839.13</x>
    <y units='m'>6193364.77</y>
    <z units='m'>137.12</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>408.83</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>11</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='36'>
    <rowtext />
    <struct_number>12</struct_number>
    <station units='m'>3810.31</station>
    <x units='m'>255245.78</x>
    <y units='m'>6193406.98</y>
    <z units='m'>141.09</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>446.94</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Suspension1C\TS.0285</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='37'>
    <rowtext />
    <struct_number>12</struct_number>
    <station units='m'>3810.31</station>
    <x units='m'>255245.78</x>
    <y units='m'>6193406.98</y>
    <z units='m'>141.09</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>446.94</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>Torre Suspension</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='38'>
    <rowtext />
    <struct_number>12</struct_number>
    <station units='m'>3810.31</station>
    <x units='m'>255245.78</x>
    <y units='m'>6193406.98</y>
    <z units='m'>141.09</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>446.94</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>12</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='39'>
    <rowtext />
    <struct_number>13</struct_number>
    <station units='m'>4257.25</station>
    <x units='m'>255690.33</x>
    <y units='m'>6193453.12</y>
    <z units='m'>147.11</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>352.90</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Suspension1C\TS.0240</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='40'>
    <rowtext />
    <struct_number>13</struct_number>
    <station units='m'>4257.25</station>
    <x units='m'>255690.33</x>
    <y units='m'>6193453.12</y>
    <z units='m'>147.11</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>352.90</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>Torre Suspension</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='41'>
    <rowtext />
    <struct_number>13</struct_number>
    <station units='m'>4257.25</station>
    <x units='m'>255690.33</x>
    <y units='m'>6193453.12</y>
    <z units='m'>147.11</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>352.90</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>13</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='42'>
    <rowtext />
    <struct_number>14</struct_number>
    <station units='m'>4610.15</station>
    <x units='m'>256041.35</x>
    <y units='m'>6193489.56</y>
    <z units='m'>142.20</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>299.31</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Suspension1C\TS.0240</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='43'>
    <rowtext />
    <struct_number>14</struct_number>
    <station units='m'>4610.15</station>
    <x units='m'>256041.35</x>
    <y units='m'>6193489.56</y>
    <z units='m'>142.20</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>299.31</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>Torre Suspension</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='44'>
    <rowtext />
    <struct_number>14</struct_number>
    <station units='m'>4610.15</station>
    <x units='m'>256041.35</x>
    <y units='m'>6193489.56</y>
    <z units='m'>142.20</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>299.31</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>14</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='45'>
    <rowtext />
    <struct_number>15</struct_number>
    <station units='m'>4909.46</station>
    <x units='m'>256339.06</x>
    <y units='m'>6193520.46</y>
    <z units='m'>151.35</z>
    <line_angle units='deg'>2.61</line_angle>
    <ahead_span units='m'>218.73</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Anclaje1C\TA.0330</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='46'>
    <rowtext />
    <struct_number>15</struct_number>
    <station units='m'>4909.46</station>
    <x units='m'>256339.06</x>
    <y units='m'>6193520.46</y>
    <z units='m'>151.35</z>
    <line_angle units='deg'>2.61</line_angle>
    <ahead_span units='m'>218.73</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>Torre anclaje</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='47'>
    <rowtext />
    <struct_number>15</struct_number>
    <station units='m'>4909.46</station>
    <x units='m'>256339.06</x>
    <y units='m'>6193520.46</y>
    <z units='m'>151.35</z>
    <line_angle units='deg'>2.61</line_angle>
    <ahead_span units='m'>218.73</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>15</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='48'>
    <rowtext />
    <struct_number>16</struct_number>
    <station units='m'>5128.20</station>
    <x units='m'>256557.42</x>
    <y units='m'>6193533.10</y>
    <z units='m'>153.24</z>
    <line_angle units='deg'>-23.73</line_angle>
    <ahead_span units='m'>186.44</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Anclaje1C\TA.0330</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='49'>
    <rowtext />
    <struct_number>16</struct_number>
    <station units='m'>5128.20</station>
    <x units='m'>256557.42</x>
    <y units='m'>6193533.10</y>
    <z units='m'>153.24</z>
    <line_angle units='deg'>-23.73</line_angle>
    <ahead_span units='m'>186.44</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>Torre anclaje</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='50'>
    <rowtext />
    <struct_number>16</struct_number>
    <station units='m'>5128.20</station>
    <x units='m'>256557.42</x>
    <y units='m'>6193533.10</y>
    <z units='m'>153.24</z>
    <line_angle units='deg'>-23.73</line_angle>
    <ahead_span units='m'>186.44</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>16</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='51'>
    <rowtext />
    <struct_number>17</struct_number>
    <station units='m'>5314.63</station>
    <x units='m'>256723.48</x>
    <y units='m'>6193617.86</y>
    <z units='m'>146.35</z>
    <line_angle units='deg'>29.51</line_angle>
    <ahead_span units='m'>166.70</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Anclaje1C\TA.0240</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='52'>
    <rowtext />
    <struct_number>17</struct_number>
    <station units='m'>5314.63</station>
    <x units='m'>256723.48</x>
    <y units='m'>6193617.86</y>
    <z units='m'>146.35</z>
    <line_angle units='deg'>29.51</line_angle>
    <ahead_span units='m'>166.70</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>Torre anclaje</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='53'>
    <rowtext />
    <struct_number>17</struct_number>
    <station units='m'>5314.63</station>
    <x units='m'>256723.48</x>
    <y units='m'>6193617.86</y>
    <z units='m'>146.35</z>
    <line_angle units='deg'>29.51</line_angle>
    <ahead_span units='m'>166.70</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>17</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='54'>
    <rowtext />
    <struct_number>18</struct_number>
    <station units='m'>5481.33</station>
    <x units='m'>256890.02</x>
    <y units='m'>6193610.67</y>
    <z units='m'>149.25</z>
    <line_angle units='deg'>-12.39</line_angle>
    <ahead_span units='m'>435.12</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Anclaje1C\TA.0240</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='55'>
    <rowtext />
    <struct_number>18</struct_number>
    <station units='m'>5481.33</station>
    <x units='m'>256890.02</x>
    <y units='m'>6193610.67</y>
    <z units='m'>149.25</z>
    <line_angle units='deg'>-12.39</line_angle>
    <ahead_span units='m'>435.12</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>Torre anclaje</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='56'>
    <rowtext />
    <struct_number>18</struct_number>
    <station units='m'>5481.33</station>
    <x units='m'>256890.02</x>
    <y units='m'>6193610.67</y>
    <z units='m'>149.25</z>
    <line_angle units='deg'>-12.39</line_angle>
    <ahead_span units='m'>435.12</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>18</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='57'>
    <rowtext />
    <struct_number>19</struct_number>
    <station units='m'>5916.45</station>
    <x units='m'>257318.64</x>
    <y units='m'>6193685.64</y>
    <z units='m'>151.91</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>499.66</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Suspension1C\TS.0285</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='58'>
    <rowtext />
    <struct_number>19</struct_number>
    <station units='m'>5916.45</station>
    <x units='m'>257318.64</x>
    <y units='m'>6193685.64</y>
    <z units='m'>151.91</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>499.66</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>Torre Suspension</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='59'>
    <rowtext />
    <struct_number>19</struct_number>
    <station units='m'>5916.45</station>
    <x units='m'>257318.64</x>
    <y units='m'>6193685.64</y>
    <z units='m'>151.91</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>499.66</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>19</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='60'>
    <rowtext />
    <struct_number>20</struct_number>
    <station units='m'>6416.12</station>
    <x units='m'>257810.83</x>
    <y units='m'>6193771.72</y>
    <z units='m'>149.25</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>412.18</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Suspension1C\TS.0330</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='61'>
    <rowtext />
    <struct_number>20</struct_number>
    <station units='m'>6416.12</station>
    <x units='m'>257810.83</x>
    <y units='m'>6193771.72</y>
    <z units='m'>149.25</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>412.18</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>Torre Suspension</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='62'>
    <rowtext />
    <struct_number>20</struct_number>
    <station units='m'>6416.12</station>
    <x units='m'>257810.83</x>
    <y units='m'>6193771.72</y>
    <z units='m'>149.25</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>412.18</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>20</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='63'>
    <rowtext />
    <struct_number>21</struct_number>
    <station units='m'>6828.29</station>
    <x units='m'>258216.84</x>
    <y units='m'>6193842.74</y>
    <z units='m'>151.52</z>
    <line_angle units='deg'>-54.76</line_angle>
    <ahead_span units='m'>284.99</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Remate1C\TR.0195</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='64'>
    <rowtext />
    <struct_number>21</struct_number>
    <station units='m'>6828.29</station>
    <x units='m'>258216.84</x>
    <y units='m'>6193842.74</y>
    <z units='m'>151.52</z>
    <line_angle units='deg'>-54.76</line_angle>
    <ahead_span units='m'>284.99</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>Torre Remate</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='65'>
    <rowtext />
    <struct_number>21</struct_number>
    <station units='m'>6828.29</station>
    <x units='m'>258216.84</x>
    <y units='m'>6193842.74</y>
    <z units='m'>151.52</z>
    <line_angle units='deg'>-54.76</line_angle>
    <ahead_span units='m'>284.99</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>21</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='66'>
    <rowtext />
    <struct_number>22</struct_number>
    <station units='m'>7113.29</station>
    <x units='m'>258338.72</x>
    <y units='m'>6194100.36</y>
    <z units='m'>150.68</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>259.21</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Suspension1C\TS.0195</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='67'>
    <rowtext />
    <struct_number>22</struct_number>
    <station units='m'>7113.29</station>
    <x units='m'>258338.72</x>
    <y units='m'>6194100.36</y>
    <z units='m'>150.68</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>259.21</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>Torre Suspension</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='68'>
    <rowtext />
    <struct_number>22</struct_number>
    <station units='m'>7113.29</station>
    <x units='m'>258338.72</x>
    <y units='m'>6194100.36</y>
    <z units='m'>150.68</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>259.21</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>22</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='69'>
    <rowtext />
    <struct_number>23</struct_number>
    <station units='m'>7372.49</station>
    <x units='m'>258449.57</x>
    <y units='m'>6194334.67</y>
    <z units='m'>147.87</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>166.72</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Suspension1C\TS.0150</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='70'>
    <rowtext />
    <struct_number>23</struct_number>
    <station units='m'>7372.49</station>
    <x units='m'>258449.57</x>
    <y units='m'>6194334.67</y>
    <z units='m'>147.87</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>166.72</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>Torre Suspension</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='71'>
    <rowtext />
    <struct_number>23</struct_number>
    <station units='m'>7372.49</station>
    <x units='m'>258449.57</x>
    <y units='m'>6194334.67</y>
    <z units='m'>147.87</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>166.72</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>23</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='72'>
    <rowtext />
    <struct_number>24</struct_number>
    <station units='m'>7539.22</station>
    <x units='m'>258520.86</x>
    <y units='m'>6194485.38</y>
    <z units='m'>139.87</z>
    <line_angle units='deg'>53.31</line_angle>
    <ahead_span units='m'>274.08</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Remate1C\TR.0150</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='73'>
    <rowtext />
    <struct_number>24</struct_number>
    <station units='m'>7539.22</station>
    <x units='m'>258520.86</x>
    <y units='m'>6194485.38</y>
    <z units='m'>139.87</z>
    <line_angle units='deg'>53.31</line_angle>
    <ahead_span units='m'>274.08</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>Torre Remate</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='74'>
    <rowtext />
    <struct_number>24</struct_number>
    <station units='m'>7539.22</station>
    <x units='m'>258520.86</x>
    <y units='m'>6194485.38</y>
    <z units='m'>139.87</z>
    <line_angle units='deg'>53.31</line_angle>
    <ahead_span units='m'>274.08</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>24</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='75'>
    <rowtext />
    <struct_number>25</struct_number>
    <station units='m'>7813.30</station>
    <x units='m'>258789.56</x>
    <y units='m'>6194539.44</y>
    <z units='m'>138.69</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>204.03</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Suspension1C\TS.0195</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='76'>
    <rowtext />
    <struct_number>25</struct_number>
    <station units='m'>7813.30</station>
    <x units='m'>258789.56</x>
    <y units='m'>6194539.44</y>
    <z units='m'>138.69</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>204.03</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>Torre Suspension</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='77'>
    <rowtext />
    <struct_number>25</struct_number>
    <station units='m'>7813.30</station>
    <x units='m'>258789.56</x>
    <y units='m'>6194539.44</y>
    <z units='m'>138.69</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>204.03</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>25</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='78'>
    <rowtext />
    <struct_number>26</struct_number>
    <station units='m'>8017.32</station>
    <x units='m'>258989.58</x>
    <y units='m'>6194579.68</y>
    <z units='m'>143.82</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>250.39</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Suspension1C\TS.0195</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='79'>
    <rowtext />
    <struct_number>26</struct_number>
    <station units='m'>8017.32</station>
    <x units='m'>258989.58</x>
    <y units='m'>6194579.68</y>
    <z units='m'>143.82</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>250.39</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>Torre Suspension</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='80'>
    <rowtext />
    <struct_number>26</struct_number>
    <station units='m'>8017.32</station>
    <x units='m'>258989.58</x>
    <y units='m'>6194579.68</y>
    <z units='m'>143.82</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>250.39</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>26</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='81'>
    <rowtext />
    <struct_number>27</struct_number>
    <station units='m'>8267.72</station>
    <x units='m'>259235.05</x>
    <y units='m'>6194629.07</y>
    <z units='m'>152.97</z>
    <line_angle units='deg'>-52.87</line_angle>
    <ahead_span units='m'>283.39</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Remate1C\TR.0150</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='82'>
    <rowtext />
    <struct_number>27</struct_number>
    <station units='m'>8267.72</station>
    <x units='m'>259235.05</x>
    <y units='m'>6194629.07</y>
    <z units='m'>152.97</z>
    <line_angle units='deg'>-52.87</line_angle>
    <ahead_span units='m'>283.39</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>Torre Remate</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='83'>
    <rowtext />
    <struct_number>27</struct_number>
    <station units='m'>8267.72</station>
    <x units='m'>259235.05</x>
    <y units='m'>6194629.07</y>
    <z units='m'>152.97</z>
    <line_angle units='deg'>-52.87</line_angle>
    <ahead_span units='m'>283.39</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>27</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='84'>
    <rowtext />
    <struct_number>28</struct_number>
    <station units='m'>8551.10</station>
    <x units='m'>259358.17</x>
    <y units='m'>6194884.32</y>
    <z units='m'>153.09</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>281.26</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Suspension1C\TS.0240</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='85'>
    <rowtext />
    <struct_number>28</struct_number>
    <station units='m'>8551.10</station>
    <x units='m'>259358.17</x>
    <y units='m'>6194884.32</y>
    <z units='m'>153.09</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>281.26</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>Torre Suspension</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='86'>
    <rowtext />
    <struct_number>28</struct_number>
    <station units='m'>8551.10</station>
    <x units='m'>259358.17</x>
    <y units='m'>6194884.32</y>
    <z units='m'>153.09</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>281.26</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>28</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='87'>
    <rowtext />
    <struct_number>29</struct_number>
    <station units='m'>8832.37</station>
    <x units='m'>259480.37</x>
    <y units='m'>6195137.65</y>
    <z units='m'>150.17</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>291.27</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Suspension1C\TS.0195</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='88'>
    <rowtext />
    <struct_number>29</struct_number>
    <station units='m'>8832.37</station>
    <x units='m'>259480.37</x>
    <y units='m'>6195137.65</y>
    <z units='m'>150.17</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>291.27</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>Torre Suspension</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='89'>
    <rowtext />
    <struct_number>29</struct_number>
    <station units='m'>8832.37</station>
    <x units='m'>259480.37</x>
    <y units='m'>6195137.65</y>
    <z units='m'>150.17</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>291.27</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>29</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='90'>
    <rowtext />
    <struct_number>30</struct_number>
    <station units='m'>9123.64</station>
    <x units='m'>259606.92</x>
    <y units='m'>6195399.99</y>
    <z units='m'>159.21</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>235.59</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Suspension1C\TS.0285</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='91'>
    <rowtext />
    <struct_number>30</struct_number>
    <station units='m'>9123.64</station>
    <x units='m'>259606.92</x>
    <y units='m'>6195399.99</y>
    <z units='m'>159.21</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>235.59</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>Torre Suspension</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='92'>
    <rowtext />
    <struct_number>30</struct_number>
    <station units='m'>9123.64</station>
    <x units='m'>259606.92</x>
    <y units='m'>6195399.99</y>
    <z units='m'>159.21</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>235.59</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>30</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='93'>
    <rowtext />
    <struct_number>31</struct_number>
    <station units='m'>9359.23</station>
    <x units='m'>259709.27</x>
    <y units='m'>6195612.19</y>
    <z units='m'>164.52</z>
    <line_angle units='deg'>-15.98</line_angle>
    <ahead_span units='m'>226.75</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Anclaje1C\TA.0195</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='94'>
    <rowtext />
    <struct_number>31</struct_number>
    <station units='m'>9359.23</station>
    <x units='m'>259709.27</x>
    <y units='m'>6195612.19</y>
    <z units='m'>164.52</z>
    <line_angle units='deg'>-15.98</line_angle>
    <ahead_span units='m'>226.75</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>Torre anclaje</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='95'>
    <rowtext />
    <struct_number>31</struct_number>
    <station units='m'>9359.23</station>
    <x units='m'>259709.27</x>
    <y units='m'>6195612.19</y>
    <z units='m'>164.52</z>
    <line_angle units='deg'>-15.98</line_angle>
    <ahead_span units='m'>226.75</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>31</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='96'>
    <rowtext />
    <struct_number>32</struct_number>
    <station units='m'>9585.98</station>
    <x units='m'>259747.75</x>
    <y units='m'>6195835.65</y>
    <z units='m'>158.80</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>186.26</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Suspension1C\TS.0240</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='97'>
    <rowtext />
    <struct_number>32</struct_number>
    <station units='m'>9585.98</station>
    <x units='m'>259747.75</x>
    <y units='m'>6195835.65</y>
    <z units='m'>158.80</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>186.26</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>Torre Suspension</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='98'>
    <rowtext />
    <struct_number>32</struct_number>
    <station units='m'>9585.98</station>
    <x units='m'>259747.75</x>
    <y units='m'>6195835.65</y>
    <z units='m'>158.80</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>186.26</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>32</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='99'>
    <rowtext />
    <struct_number>33</struct_number>
    <station units='m'>9772.25</station>
    <x units='m'>259779.35</x>
    <y units='m'>6196019.21</y>
    <z units='m'>161.35</z>
    <line_angle units='deg'>-8.62</line_angle>
    <ahead_span units='m'>78.31</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Remate1C\TR.0150</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='100'>
    <rowtext />
    <struct_number>33</struct_number>
    <station units='m'>9772.25</station>
    <x units='m'>259779.35</x>
    <y units='m'>6196019.21</y>
    <z units='m'>161.35</z>
    <line_angle units='deg'>-8.62</line_angle>
    <ahead_span units='m'>78.31</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>Torre Remate</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='101'>
    <rowtext />
    <struct_number>33</struct_number>
    <station units='m'>9772.25</station>
    <x units='m'>259779.35</x>
    <y units='m'>6196019.21</y>
    <z units='m'>161.35</z>
    <line_angle units='deg'>-8.62</line_angle>
    <ahead_span units='m'>78.31</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>33</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='102'>
    <rowtext />
    <struct_number>ML Portezuelo</struct_number>
    <station units='m'>9850.56</station>
    <x units='m'>259780.92</x>
    <y units='m'>6196097.51</y>
    <z units='m'>161.65</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>0.00</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\ML.stk</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='103'>
    <rowtext />
    <struct_number>ML Portezuelo</struct_number>
    <station units='m'>9850.56</station>
    <x units='m'>259780.92</x>
    <y units='m'>6196097.51</y>
    <z units='m'>161.65</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>0.00</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>Marco de l�nea</name_description_comments_material>
  </structure_list_report>
  <structure_list_report rownum='104'>
    <rowtext />
    <struct_number>ML Portezuelo</struct_number>
    <station units='m'>9850.56</station>
    <x units='m'>259780.92</x>
    <y units='m'>6196097.51</y>
    <z units='m'>161.65</z>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>0.00</ahead_span>
    <height_adjust units='m'>0.00</height_adjust>
    <offset_adjust units='m'>0.00</offset_adjust>
    <orient_angle units='deg'>0.00</orient_angle>
    <name_description_comments_material>ML Portezuelo</name_description_comments_material>
  </structure_list_report>
</table>
<table plsname='Structure Coordinates Report' tagname='structure_coordinates_report' ncols='9' nrows='35' units='1' version='3' titledetail=''>
  <structure_coordinates_report rownum='0'>
    <rowtext />
    <struct_number>ML Las Damas</struct_number>
    <station units='m'>0.00</station>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>116.57</ahead_span>
    <x units='m'>251631.03</x>
    <y units='m'>6192607.43</y>
    <z units='m'>146.96</z>
    <structure_name>ML.stk</structure_name>
    <sets_in_xy_structure_line_angle_calculation>Not Applicable</sets_in_xy_structure_line_angle_calculation>
  </structure_coordinates_report>
  <structure_coordinates_report rownum='1'>
    <rowtext />
    <struct_number>1</struct_number>
    <station units='m'>116.57</station>
    <line_angle units='deg'>-47.51</line_angle>
    <ahead_span units='m'>191.51</ahead_span>
    <x units='m'>251710.48</x>
    <y units='m'>6192522.14</y>
    <z units='m'>145.66</z>
    <structure_name>TR.0150</structure_name>
    <sets_in_xy_structure_line_angle_calculation>Not Applicable</sets_in_xy_structure_line_angle_calculation>
  </structure_coordinates_report>
  <structure_coordinates_report rownum='2'>
    <rowtext />
    <struct_number>2</struct_number>
    <station units='m'>308.07</station>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>195.78</ahead_span>
    <x units='m'>251901.98</x>
    <y units='m'>6192523.75</y>
    <z units='m'>144.93</z>
    <structure_name>TS.0150</structure_name>
    <sets_in_xy_structure_line_angle_calculation>Not Applicable</sets_in_xy_structure_line_angle_calculation>
  </structure_coordinates_report>
  <structure_coordinates_report rownum='3'>
    <rowtext />
    <struct_number>3</struct_number>
    <station units='m'>503.85</station>
    <line_angle units='deg'>-22.80</line_angle>
    <ahead_span units='m'>342.93</ahead_span>
    <x units='m'>252097.75</x>
    <y units='m'>6192525.40</y>
    <z units='m'>143.54</z>
    <structure_name>TA.0150</structure_name>
    <sets_in_xy_structure_line_angle_calculation>Not Applicable</sets_in_xy_structure_line_angle_calculation>
  </structure_coordinates_report>
  <structure_coordinates_report rownum='4'>
    <rowtext />
    <struct_number>4</struct_number>
    <station units='m'>846.78</station>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>421.11</ahead_span>
    <x units='m'>252412.76</x>
    <y units='m'>6192660.95</y>
    <z units='m'>143.06</z>
    <structure_name>TS.0285</structure_name>
    <sets_in_xy_structure_line_angle_calculation>Not Applicable</sets_in_xy_structure_line_angle_calculation>
  </structure_coordinates_report>
  <structure_coordinates_report rownum='5'>
    <rowtext />
    <struct_number>5</struct_number>
    <station units='m'>1267.90</station>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>395.67</ahead_span>
    <x units='m'>252799.57</x>
    <y units='m'>6192827.41</y>
    <z units='m'>141.80</z>
    <structure_name>TS.0285</structure_name>
    <sets_in_xy_structure_line_angle_calculation>Not Applicable</sets_in_xy_structure_line_angle_calculation>
  </structure_coordinates_report>
  <structure_coordinates_report rownum='6'>
    <rowtext />
    <struct_number>6</struct_number>
    <station units='m'>1663.57</station>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>375.70</ahead_span>
    <x units='m'>253163.02</x>
    <y units='m'>6192983.82</y>
    <z units='m'>140.52</z>
    <structure_name>TS.0240</structure_name>
    <sets_in_xy_structure_line_angle_calculation>Not Applicable</sets_in_xy_structure_line_angle_calculation>
  </structure_coordinates_report>
  <structure_coordinates_report rownum='7'>
    <rowtext />
    <struct_number>7</struct_number>
    <station units='m'>2039.27</station>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>314.39</ahead_span>
    <x units='m'>253508.12</x>
    <y units='m'>6193132.33</y>
    <z units='m'>139.80</z>
    <structure_name>TS.0240</structure_name>
    <sets_in_xy_structure_line_angle_calculation>Not Applicable</sets_in_xy_structure_line_angle_calculation>
  </structure_coordinates_report>
  <structure_coordinates_report rownum='8'>
    <rowtext />
    <struct_number>8</struct_number>
    <station units='m'>2353.66</station>
    <line_angle units='deg'>17.36</line_angle>
    <ahead_span units='m'>206.76</ahead_span>
    <x units='m'>253796.91</x>
    <y units='m'>6193256.60</y>
    <z units='m'>139.23</z>
    <structure_name>TA.0150</structure_name>
    <sets_in_xy_structure_line_angle_calculation>Not Applicable</sets_in_xy_structure_line_angle_calculation>
  </structure_coordinates_report>
  <structure_coordinates_report rownum='9'>
    <rowtext />
    <struct_number>9</struct_number>
    <station units='m'>2560.42</station>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>405.58</ahead_span>
    <x units='m'>254002.56</x>
    <y units='m'>6193277.94</y>
    <z units='m'>138.18</z>
    <structure_name>TS.0240</structure_name>
    <sets_in_xy_structure_line_angle_calculation>Not Applicable</sets_in_xy_structure_line_angle_calculation>
  </structure_coordinates_report>
  <structure_coordinates_report rownum='10'>
    <rowtext />
    <struct_number>10</struct_number>
    <station units='m'>2965.99</station>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>435.48</ahead_span>
    <x units='m'>254405.97</x>
    <y units='m'>6193319.82</y>
    <z units='m'>137.55</z>
    <structure_name>TS.0285</structure_name>
    <sets_in_xy_structure_line_angle_calculation>Not Applicable</sets_in_xy_structure_line_angle_calculation>
  </structure_coordinates_report>
  <structure_coordinates_report rownum='11'>
    <rowtext />
    <struct_number>11</struct_number>
    <station units='m'>3401.48</station>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>408.83</ahead_span>
    <x units='m'>254839.13</x>
    <y units='m'>6193364.77</y>
    <z units='m'>137.12</z>
    <structure_name>TS.0285</structure_name>
    <sets_in_xy_structure_line_angle_calculation>Not Applicable</sets_in_xy_structure_line_angle_calculation>
  </structure_coordinates_report>
  <structure_coordinates_report rownum='12'>
    <rowtext />
    <struct_number>12</struct_number>
    <station units='m'>3810.31</station>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>446.94</ahead_span>
    <x units='m'>255245.78</x>
    <y units='m'>6193406.98</y>
    <z units='m'>141.09</z>
    <structure_name>TS.0285</structure_name>
    <sets_in_xy_structure_line_angle_calculation>Not Applicable</sets_in_xy_structure_line_angle_calculation>
  </structure_coordinates_report>
  <structure_coordinates_report rownum='13'>
    <rowtext />
    <struct_number>13</struct_number>
    <station units='m'>4257.25</station>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>352.90</ahead_span>
    <x units='m'>255690.33</x>
    <y units='m'>6193453.12</y>
    <z units='m'>147.11</z>
    <structure_name>TS.0240</structure_name>
    <sets_in_xy_structure_line_angle_calculation>Not Applicable</sets_in_xy_structure_line_angle_calculation>
  </structure_coordinates_report>
  <structure_coordinates_report rownum='14'>
    <rowtext />
    <struct_number>14</struct_number>
    <station units='m'>4610.15</station>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>299.31</ahead_span>
    <x units='m'>256041.35</x>
    <y units='m'>6193489.56</y>
    <z units='m'>142.20</z>
    <structure_name>TS.0240</structure_name>
    <sets_in_xy_structure_line_angle_calculation>Not Applicable</sets_in_xy_structure_line_angle_calculation>
  </structure_coordinates_report>
  <structure_coordinates_report rownum='15'>
    <rowtext />
    <struct_number>15</struct_number>
    <station units='m'>4909.46</station>
    <line_angle units='deg'>2.61</line_angle>
    <ahead_span units='m'>218.73</ahead_span>
    <x units='m'>256339.06</x>
    <y units='m'>6193520.46</y>
    <z units='m'>151.35</z>
    <structure_name>TA.0330</structure_name>
    <sets_in_xy_structure_line_angle_calculation>Not Applicable</sets_in_xy_structure_line_angle_calculation>
  </structure_coordinates_report>
  <structure_coordinates_report rownum='16'>
    <rowtext />
    <struct_number>16</struct_number>
    <station units='m'>5128.20</station>
    <line_angle units='deg'>-23.73</line_angle>
    <ahead_span units='m'>186.44</ahead_span>
    <x units='m'>256557.42</x>
    <y units='m'>6193533.10</y>
    <z units='m'>153.24</z>
    <structure_name>TA.0330</structure_name>
    <sets_in_xy_structure_line_angle_calculation>Not Applicable</sets_in_xy_structure_line_angle_calculation>
  </structure_coordinates_report>
  <structure_coordinates_report rownum='17'>
    <rowtext />
    <struct_number>17</struct_number>
    <station units='m'>5314.63</station>
    <line_angle units='deg'>29.51</line_angle>
    <ahead_span units='m'>166.70</ahead_span>
    <x units='m'>256723.48</x>
    <y units='m'>6193617.86</y>
    <z units='m'>146.35</z>
    <structure_name>TA.0240</structure_name>
    <sets_in_xy_structure_line_angle_calculation>Not Applicable</sets_in_xy_structure_line_angle_calculation>
  </structure_coordinates_report>
  <structure_coordinates_report rownum='18'>
    <rowtext />
    <struct_number>18</struct_number>
    <station units='m'>5481.33</station>
    <line_angle units='deg'>-12.39</line_angle>
    <ahead_span units='m'>435.12</ahead_span>
    <x units='m'>256890.02</x>
    <y units='m'>6193610.67</y>
    <z units='m'>149.25</z>
    <structure_name>TA.0240</structure_name>
    <sets_in_xy_structure_line_angle_calculation>Not Applicable</sets_in_xy_structure_line_angle_calculation>
  </structure_coordinates_report>
  <structure_coordinates_report rownum='19'>
    <rowtext />
    <struct_number>19</struct_number>
    <station units='m'>5916.45</station>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>499.66</ahead_span>
    <x units='m'>257318.64</x>
    <y units='m'>6193685.64</y>
    <z units='m'>151.91</z>
    <structure_name>TS.0285</structure_name>
    <sets_in_xy_structure_line_angle_calculation>Not Applicable</sets_in_xy_structure_line_angle_calculation>
  </structure_coordinates_report>
  <structure_coordinates_report rownum='20'>
    <rowtext />
    <struct_number>20</struct_number>
    <station units='m'>6416.12</station>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>412.18</ahead_span>
    <x units='m'>257810.83</x>
    <y units='m'>6193771.72</y>
    <z units='m'>149.25</z>
    <structure_name>TS.0330</structure_name>
    <sets_in_xy_structure_line_angle_calculation>Not Applicable</sets_in_xy_structure_line_angle_calculation>
  </structure_coordinates_report>
  <structure_coordinates_report rownum='21'>
    <rowtext />
    <struct_number>21</struct_number>
    <station units='m'>6828.29</station>
    <line_angle units='deg'>-54.76</line_angle>
    <ahead_span units='m'>284.99</ahead_span>
    <x units='m'>258216.84</x>
    <y units='m'>6193842.74</y>
    <z units='m'>151.52</z>
    <structure_name>TR.0195</structure_name>
    <sets_in_xy_structure_line_angle_calculation>Not Applicable</sets_in_xy_structure_line_angle_calculation>
  </structure_coordinates_report>
  <structure_coordinates_report rownum='22'>
    <rowtext />
    <struct_number>22</struct_number>
    <station units='m'>7113.29</station>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>259.21</ahead_span>
    <x units='m'>258338.72</x>
    <y units='m'>6194100.36</y>
    <z units='m'>150.68</z>
    <structure_name>TS.0195</structure_name>
    <sets_in_xy_structure_line_angle_calculation>Not Applicable</sets_in_xy_structure_line_angle_calculation>
  </structure_coordinates_report>
  <structure_coordinates_report rownum='23'>
    <rowtext />
    <struct_number>23</struct_number>
    <station units='m'>7372.49</station>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>166.72</ahead_span>
    <x units='m'>258449.57</x>
    <y units='m'>6194334.67</y>
    <z units='m'>147.87</z>
    <structure_name>TS.0150</structure_name>
    <sets_in_xy_structure_line_angle_calculation>Not Applicable</sets_in_xy_structure_line_angle_calculation>
  </structure_coordinates_report>
  <structure_coordinates_report rownum='24'>
    <rowtext />
    <struct_number>24</struct_number>
    <station units='m'>7539.22</station>
    <line_angle units='deg'>53.31</line_angle>
    <ahead_span units='m'>274.08</ahead_span>
    <x units='m'>258520.86</x>
    <y units='m'>6194485.38</y>
    <z units='m'>139.87</z>
    <structure_name>TR.0150</structure_name>
    <sets_in_xy_structure_line_angle_calculation>Not Applicable</sets_in_xy_structure_line_angle_calculation>
  </structure_coordinates_report>
  <structure_coordinates_report rownum='25'>
    <rowtext />
    <struct_number>25</struct_number>
    <station units='m'>7813.30</station>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>204.03</ahead_span>
    <x units='m'>258789.56</x>
    <y units='m'>6194539.44</y>
    <z units='m'>138.69</z>
    <structure_name>TS.0195</structure_name>
    <sets_in_xy_structure_line_angle_calculation>Not Applicable</sets_in_xy_structure_line_angle_calculation>
  </structure_coordinates_report>
  <structure_coordinates_report rownum='26'>
    <rowtext />
    <struct_number>26</struct_number>
    <station units='m'>8017.32</station>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>250.39</ahead_span>
    <x units='m'>258989.58</x>
    <y units='m'>6194579.68</y>
    <z units='m'>143.82</z>
    <structure_name>TS.0195</structure_name>
    <sets_in_xy_structure_line_angle_calculation>Not Applicable</sets_in_xy_structure_line_angle_calculation>
  </structure_coordinates_report>
  <structure_coordinates_report rownum='27'>
    <rowtext />
    <struct_number>27</struct_number>
    <station units='m'>8267.72</station>
    <line_angle units='deg'>-52.87</line_angle>
    <ahead_span units='m'>283.39</ahead_span>
    <x units='m'>259235.05</x>
    <y units='m'>6194629.07</y>
    <z units='m'>152.97</z>
    <structure_name>TR.0150</structure_name>
    <sets_in_xy_structure_line_angle_calculation>Not Applicable</sets_in_xy_structure_line_angle_calculation>
  </structure_coordinates_report>
  <structure_coordinates_report rownum='28'>
    <rowtext />
    <struct_number>28</struct_number>
    <station units='m'>8551.10</station>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>281.26</ahead_span>
    <x units='m'>259358.17</x>
    <y units='m'>6194884.32</y>
    <z units='m'>153.09</z>
    <structure_name>TS.0240</structure_name>
    <sets_in_xy_structure_line_angle_calculation>Not Applicable</sets_in_xy_structure_line_angle_calculation>
  </structure_coordinates_report>
  <structure_coordinates_report rownum='29'>
    <rowtext />
    <struct_number>29</struct_number>
    <station units='m'>8832.37</station>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>291.27</ahead_span>
    <x units='m'>259480.37</x>
    <y units='m'>6195137.65</y>
    <z units='m'>150.17</z>
    <structure_name>TS.0195</structure_name>
    <sets_in_xy_structure_line_angle_calculation>Not Applicable</sets_in_xy_structure_line_angle_calculation>
  </structure_coordinates_report>
  <structure_coordinates_report rownum='30'>
    <rowtext />
    <struct_number>30</struct_number>
    <station units='m'>9123.64</station>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>235.59</ahead_span>
    <x units='m'>259606.92</x>
    <y units='m'>6195399.99</y>
    <z units='m'>159.21</z>
    <structure_name>TS.0285</structure_name>
    <sets_in_xy_structure_line_angle_calculation>Not Applicable</sets_in_xy_structure_line_angle_calculation>
  </structure_coordinates_report>
  <structure_coordinates_report rownum='31'>
    <rowtext />
    <struct_number>31</struct_number>
    <station units='m'>9359.23</station>
    <line_angle units='deg'>-15.98</line_angle>
    <ahead_span units='m'>226.75</ahead_span>
    <x units='m'>259709.27</x>
    <y units='m'>6195612.19</y>
    <z units='m'>164.52</z>
    <structure_name>TA.0195</structure_name>
    <sets_in_xy_structure_line_angle_calculation>Not Applicable</sets_in_xy_structure_line_angle_calculation>
  </structure_coordinates_report>
  <structure_coordinates_report rownum='32'>
    <rowtext />
    <struct_number>32</struct_number>
    <station units='m'>9585.98</station>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>186.26</ahead_span>
    <x units='m'>259747.75</x>
    <y units='m'>6195835.65</y>
    <z units='m'>158.80</z>
    <structure_name>TS.0240</structure_name>
    <sets_in_xy_structure_line_angle_calculation>Not Applicable</sets_in_xy_structure_line_angle_calculation>
  </structure_coordinates_report>
  <structure_coordinates_report rownum='33'>
    <rowtext />
    <struct_number>33</struct_number>
    <station units='m'>9772.25</station>
    <line_angle units='deg'>-8.62</line_angle>
    <ahead_span units='m'>78.31</ahead_span>
    <x units='m'>259779.35</x>
    <y units='m'>6196019.21</y>
    <z units='m'>161.35</z>
    <structure_name>TR.0150</structure_name>
    <sets_in_xy_structure_line_angle_calculation>Not Applicable</sets_in_xy_structure_line_angle_calculation>
  </structure_coordinates_report>
  <structure_coordinates_report rownum='34'>
    <rowtext />
    <struct_number>ML Portezuelo</struct_number>
    <station units='m'>9850.56</station>
    <line_angle units='deg'>0.00</line_angle>
    <ahead_span units='m'>0.00</ahead_span>
    <x units='m'>259780.92</x>
    <y units='m'>6196097.51</y>
    <z units='m'>161.65</z>
    <structure_name>ML.stk</structure_name>
    <sets_in_xy_structure_line_angle_calculation>Not Applicable</sets_in_xy_structure_line_angle_calculation>
  </structure_coordinates_report>
</table>
<table plsname='Structure Attachment Coordinates' tagname='structure_attachment_coordinates' ncols='33' nrows='140' units='1' version='10' titledetail=''>
  <structure_attachment_coordinates rownum='0'>
    <rowtext />
    <struct_number>ML Las Damas</struct_number>
    <set_no>1</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>ML.stk</structure_name>
    <set_label>CG</set_label>
    <insulator_attach_point_x units='m'>251637.43</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6192613.40</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>166.26</insulator_attach_point_z>
    <wire_attach_point_x units='m'>251637.43</wire_attach_point_x>
    <wire_attach_point_y units='m'>6192613.40</wire_attach_point_y>
    <wire_attach_point_z units='m'>166.26</wire_attach_point_z>
    <mid_span_point_x units='m'>251673.96</mid_span_point_x>
    <mid_span_point_y units='m'>6192567.77</mid_span_point_y>
    <mid_span_point_z units='m'>166.63</mid_span_point_z>
    <low_point_x units='m'>251647.43</low_point_x>
    <low_point_y units='m'>6192600.91</low_point_y>
    <low_point_z units='m'>166.20</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>147.00</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>147.00</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>145.94</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>146.63</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>19.26</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>19.26</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>20.69</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>19.57</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>116.934</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.016</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>116.894</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>2.405</ahead_span_vert_proj>
    <section_number>14</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='1'>
    <rowtext />
    <struct_number>ML Las Damas</struct_number>
    <set_no>2</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>ML.stk</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>251627.37</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6192604.02</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>163.76</insulator_attach_point_z>
    <wire_attach_point_x units='m'>251629.30</wire_attach_point_x>
    <wire_attach_point_y units='m'>6192602.00</wire_attach_point_y>
    <wire_attach_point_z units='m'>163.63</wire_attach_point_z>
    <mid_span_point_x units='m'>251668.07</mid_span_point_x>
    <mid_span_point_y units='m'>6192561.31</mid_span_point_y>
    <mid_span_point_z units='m'>162.91</mid_span_point_z>
    <low_point_x units='m'>251656.17</low_point_x>
    <low_point_y units='m'>6192573.80</low_point_y>
    <low_point_z units='m'>162.74</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>146.95</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>146.89</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>146.00</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>146.40</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>16.81</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>16.73</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>16.91</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>16.34</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>112.504</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.081</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>118.185</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>2.405</ahead_span_vert_proj>
    <section_number>1</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='2'>
    <rowtext />
    <struct_number>ML Las Damas</struct_number>
    <set_no>2</set_no>
    <phase_no>2</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>ML.stk</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>251631.03</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6192607.43</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>163.76</insulator_attach_point_z>
    <wire_attach_point_x units='m'>251632.87</wire_attach_point_x>
    <wire_attach_point_y units='m'>6192605.34</wire_attach_point_y>
    <wire_attach_point_z units='m'>163.50</wire_attach_point_z>
    <mid_span_point_x units='m'>251669.90</mid_span_point_x>
    <mid_span_point_y units='m'>6192563.03</mid_span_point_y>
    <mid_span_point_z units='m'>160.16</mid_span_point_z>
    <low_point_x units='m'>251684.66</low_point_x>
    <low_point_y units='m'>6192546.16</low_point_y>
    <low_point_z units='m'>159.87</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>146.96</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>146.90</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>145.98</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>145.79</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>16.80</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>16.59</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>14.18</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>14.08</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>112.569</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.081</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>118.234</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-3.095</ahead_span_vert_proj>
    <section_number>1</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='3'>
    <rowtext />
    <struct_number>ML Las Damas</struct_number>
    <set_no>2</set_no>
    <phase_no>3</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>ML.stk</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>251634.69</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6192610.84</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>163.76</insulator_attach_point_z>
    <wire_attach_point_x units='m'>251636.57</wire_attach_point_x>
    <wire_attach_point_y units='m'>6192608.77</wire_attach_point_y>
    <wire_attach_point_z units='m'>163.57</wire_attach_point_z>
    <mid_span_point_x units='m'>251673.31</mid_span_point_x>
    <mid_span_point_y units='m'>6192568.40</mid_span_point_y>
    <mid_span_point_z units='m'>161.65</mid_span_point_z>
    <low_point_x units='m'>251675.09</low_point_x>
    <low_point_y units='m'>6192566.44</low_point_y>
    <low_point_z units='m'>161.64</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>146.97</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>146.91</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>145.96</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>145.92</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>16.79</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>16.65</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>15.69</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>15.72</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>109.250</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.075</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>114.962</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-0.345</ahead_span_vert_proj>
    <section_number>1</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='4'>
    <rowtext />
    <struct_number>1</struct_number>
    <set_no>1</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TR.0150</structure_name>
    <set_label>CG</set_label>
    <insulator_attach_point_x units='m'>251710.48</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6192522.14</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>168.66</insulator_attach_point_z>
    <wire_attach_point_x units='m'>251710.48</wire_attach_point_x>
    <wire_attach_point_y units='m'>6192522.14</wire_attach_point_y>
    <wire_attach_point_z units='m'>168.66</wire_attach_point_z>
    <mid_span_point_x units='m'>251806.23</mid_span_point_x>
    <mid_span_point_y units='m'>6192522.94</mid_span_point_y>
    <mid_span_point_z units='m'>166.72</mid_span_point_z>
    <low_point_x units='m'>251817.35</low_point_x>
    <low_point_y units='m'>6192523.04</low_point_y>
    <low_point_z units='m'>166.69</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>145.66</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>145.66</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>145.44</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>145.37</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>23.00</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>23.00</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>21.28</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>21.33</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>191.542</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.035</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>191.506</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-0.735</ahead_span_vert_proj>
    <section_number>15</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='5'>
    <rowtext />
    <struct_number>1</struct_number>
    <set_no>2</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TR.0150</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>251708.90</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6192518.46</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>166.16</insulator_attach_point_z>
    <wire_attach_point_x units='m'>251711.90</wire_attach_point_x>
    <wire_attach_point_y units='m'>6192518.48</wire_attach_point_y>
    <wire_attach_point_z units='m'>166.00</wire_attach_point_z>
    <mid_span_point_x units='m'>251806.96</mid_span_point_x>
    <mid_span_point_y units='m'>6192519.15</mid_span_point_y>
    <mid_span_point_z units='m'>162.78</mid_span_point_z>
    <low_point_x units='m'>251842.87</low_point_x>
    <low_point_y units='m'>6192519.40</low_point_y>
    <low_point_z units='m'>162.52</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>145.70</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>145.67</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>145.50</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>145.34</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>20.46</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>20.33</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>17.28</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>17.18</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>190.189</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.047</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>193.118</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-2.934</ahead_span_vert_proj>
    <section_number>2</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='6'>
    <rowtext />
    <struct_number>1</struct_number>
    <set_no>2</set_no>
    <phase_no>2</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TR.0150</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>251712.06</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6192525.81</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>163.41</insulator_attach_point_z>
    <wire_attach_point_x units='m'>251715.06</wire_attach_point_x>
    <wire_attach_point_y units='m'>6192525.84</wire_attach_point_y>
    <wire_attach_point_z units='m'>163.25</wire_attach_point_z>
    <mid_span_point_x units='m'>251808.50</mid_span_point_x>
    <mid_span_point_y units='m'>6192526.76</mid_span_point_y>
    <mid_span_point_z units='m'>160.09</mid_span_point_z>
    <low_point_x units='m'>251845.06</low_point_x>
    <low_point_y units='m'>6192527.12</low_point_y>
    <low_point_z units='m'>159.82</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>145.62</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>145.59</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>145.36</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>145.21</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>17.79</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>17.66</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>14.73</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>14.62</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>186.965</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.045</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>189.895</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-2.934</ahead_span_vert_proj>
    <section_number>2</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='7'>
    <rowtext />
    <struct_number>1</struct_number>
    <set_no>2</set_no>
    <phase_no>3</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TR.0150</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>251708.90</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6192518.46</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>160.66</insulator_attach_point_z>
    <wire_attach_point_x units='m'>251711.90</wire_attach_point_x>
    <wire_attach_point_y units='m'>6192518.48</wire_attach_point_y>
    <wire_attach_point_z units='m'>160.50</wire_attach_point_z>
    <mid_span_point_x units='m'>251806.96</mid_span_point_x>
    <mid_span_point_y units='m'>6192519.15</mid_span_point_y>
    <mid_span_point_z units='m'>157.28</mid_span_point_z>
    <low_point_x units='m'>251842.87</low_point_x>
    <low_point_y units='m'>6192519.40</low_point_y>
    <low_point_z units='m'>157.02</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>145.70</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>145.67</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>145.50</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>145.34</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>14.96</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>14.83</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>11.78</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>11.68</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>190.189</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.047</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>193.118</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-2.934</ahead_span_vert_proj>
    <section_number>2</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='8'>
    <rowtext />
    <struct_number>2</struct_number>
    <set_no>1</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0150</structure_name>
    <set_label>CG</set_label>
    <insulator_attach_point_x units='m'>251901.98</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6192523.75</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>167.93</insulator_attach_point_z>
    <wire_attach_point_x units='m'>251901.98</wire_attach_point_x>
    <wire_attach_point_y units='m'>6192523.75</wire_attach_point_y>
    <wire_attach_point_z units='m'>167.93</wire_attach_point_z>
    <mid_span_point_x units='m'>251999.87</mid_span_point_x>
    <mid_span_point_y units='m'>6192524.57</mid_span_point_y>
    <mid_span_point_z units='m'>165.58</mid_span_point_z>
    <low_point_x units='m'>252020.41</low_point_x>
    <low_point_y units='m'>6192524.75</low_point_y>
    <low_point_z units='m'>165.51</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>144.91</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>144.91</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>144.28</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>144.26</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>23.02</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>23.02</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>21.30</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>21.26</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>195.821</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.037</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>195.779</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-1.386</ahead_span_vert_proj>
    <section_number>15</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='9'>
    <rowtext />
    <struct_number>2</struct_number>
    <set_no>2</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0150</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>251902.01</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6192519.75</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>165.43</insulator_attach_point_z>
    <wire_attach_point_x units='m'>251902.01</wire_attach_point_x>
    <wire_attach_point_y units='m'>6192519.81</wire_attach_point_y>
    <wire_attach_point_z units='m'>163.23</wire_attach_point_z>
    <mid_span_point_x units='m'>251998.80</mid_span_point_x>
    <mid_span_point_y units='m'>6192520.63</mid_span_point_y>
    <mid_span_point_z units='m'>161.67</mid_span_point_z>
    <low_point_x units='m'>251990.11</low_point_x>
    <low_point_y units='m'>6192520.56</low_point_y>
    <low_point_z units='m'>161.65</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>144.97</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>144.97</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>144.42</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>144.43</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>20.46</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>18.26</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>17.25</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>17.22</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>193.623</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.050</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>196.569</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>0.813</ahead_span_vert_proj>
    <section_number>2</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='10'>
    <rowtext />
    <struct_number>2</struct_number>
    <set_no>2</set_no>
    <phase_no>2</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0150</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>251901.95</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6192527.75</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>162.68</insulator_attach_point_z>
    <wire_attach_point_x units='m'>251901.95</wire_attach_point_x>
    <wire_attach_point_y units='m'>6192527.68</wire_attach_point_y>
    <wire_attach_point_z units='m'>160.48</wire_attach_point_z>
    <mid_span_point_x units='m'>251997.94</mid_span_point_x>
    <mid_span_point_y units='m'>6192528.48</mid_span_point_y>
    <mid_span_point_z units='m'>158.95</mid_span_point_z>
    <low_point_x units='m'>251989.16</low_point_x>
    <low_point_y units='m'>6192528.41</low_point_y>
    <low_point_z units='m'>158.94</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>144.84</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>144.85</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>144.14</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>144.17</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>17.83</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>15.63</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>14.81</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>14.76</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>192.041</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.049</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>194.988</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>0.813</ahead_span_vert_proj>
    <section_number>2</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='11'>
    <rowtext />
    <struct_number>2</struct_number>
    <set_no>2</set_no>
    <phase_no>3</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0150</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>251902.01</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6192519.75</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>159.93</insulator_attach_point_z>
    <wire_attach_point_x units='m'>251902.01</wire_attach_point_x>
    <wire_attach_point_y units='m'>6192519.81</wire_attach_point_y>
    <wire_attach_point_z units='m'>157.73</wire_attach_point_z>
    <mid_span_point_x units='m'>251998.80</mid_span_point_x>
    <mid_span_point_y units='m'>6192520.63</mid_span_point_y>
    <mid_span_point_z units='m'>156.17</mid_span_point_z>
    <low_point_x units='m'>251990.11</low_point_x>
    <low_point_y units='m'>6192520.56</low_point_y>
    <low_point_z units='m'>156.15</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>144.97</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>144.97</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>144.42</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>144.43</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>14.96</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>12.76</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>11.75</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>11.72</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>193.623</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.050</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>196.569</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>0.813</ahead_span_vert_proj>
    <section_number>2</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='12'>
    <rowtext />
    <struct_number>3</struct_number>
    <set_no>1</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TA.0150</structure_name>
    <set_label>CG</set_label>
    <insulator_attach_point_x units='m'>252097.75</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6192525.40</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>166.54</insulator_attach_point_z>
    <wire_attach_point_x units='m'>252097.75</wire_attach_point_x>
    <wire_attach_point_y units='m'>6192525.40</wire_attach_point_y>
    <wire_attach_point_z units='m'>166.54</wire_attach_point_z>
    <mid_span_point_x units='m'>252255.26</mid_span_point_x>
    <mid_span_point_y units='m'>6192593.17</mid_span_point_y>
    <mid_span_point_z units='m'>166.49</mid_span_point_z>
    <low_point_x units='m'>252177.13</low_point_x>
    <low_point_y units='m'>6192559.55</low_point_y>
    <low_point_z units='m'>164.88</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>143.54</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>143.54</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>144.58</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>143.23</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>23.00</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>23.00</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>21.91</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>21.65</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>343.514</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.334</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>342.933</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>13.015</ahead_span_vert_proj>
    <section_number>16</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='13'>
    <rowtext />
    <struct_number>3</struct_number>
    <set_no>2</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TA.0150</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>252098.58</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6192521.48</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>164.04</insulator_attach_point_z>
    <wire_attach_point_x units='m'>252101.33</wire_attach_point_x>
    <wire_attach_point_y units='m'>6192522.67</wire_attach_point_y>
    <wire_attach_point_z units='m'>163.89</wire_attach_point_z>
    <mid_span_point_x units='m'>252257.83</mid_span_point_x>
    <mid_span_point_y units='m'>6192589.97</mid_span_point_y>
    <mid_span_point_z units='m'>162.23</mid_span_point_z>
    <low_point_x units='m'>252197.70</low_point_x>
    <low_point_y units='m'>6192564.11</low_point_y>
    <low_point_z units='m'>161.18</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>143.54</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>143.57</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>144.78</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>143.58</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>20.50</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>20.32</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>17.45</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>17.60</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>341.302</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.398</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>343.724</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>10.815</ahead_span_vert_proj>
    <section_number>3</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='14'>
    <rowtext />
    <struct_number>3</struct_number>
    <set_no>2</set_no>
    <phase_no>2</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TA.0150</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>252096.93</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6192529.31</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>161.29</insulator_attach_point_z>
    <wire_attach_point_x units='m'>252099.68</wire_attach_point_x>
    <wire_attach_point_y units='m'>6192530.50</wire_attach_point_y>
    <wire_attach_point_z units='m'>161.14</wire_attach_point_z>
    <mid_span_point_x units='m'>252255.43</mid_span_point_x>
    <mid_span_point_y units='m'>6192597.56</mid_span_point_y>
    <mid_span_point_z units='m'>159.55</mid_span_point_z>
    <low_point_x units='m'>252195.04</low_point_x>
    <low_point_y units='m'>6192571.56</low_point_y>
    <low_point_z units='m'>158.49</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>143.43</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>143.43</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>144.91</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>143.73</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>17.86</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>17.70</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>14.64</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>14.76</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>339.716</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.392</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>342.143</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>10.815</ahead_span_vert_proj>
    <section_number>3</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='15'>
    <rowtext />
    <struct_number>3</struct_number>
    <set_no>2</set_no>
    <phase_no>3</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TA.0150</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>252098.58</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6192521.48</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>158.54</insulator_attach_point_z>
    <wire_attach_point_x units='m'>252101.33</wire_attach_point_x>
    <wire_attach_point_y units='m'>6192522.67</wire_attach_point_y>
    <wire_attach_point_z units='m'>158.39</wire_attach_point_z>
    <mid_span_point_x units='m'>252257.83</mid_span_point_x>
    <mid_span_point_y units='m'>6192589.97</mid_span_point_y>
    <mid_span_point_z units='m'>156.73</mid_span_point_z>
    <low_point_x units='m'>252197.70</low_point_x>
    <low_point_y units='m'>6192564.11</low_point_y>
    <low_point_z units='m'>155.68</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>143.54</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>143.57</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>144.78</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>143.58</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>15.00</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>14.82</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>11.95</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>12.10</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>341.302</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.398</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>343.724</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>10.815</ahead_span_vert_proj>
    <section_number>3</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='16'>
    <rowtext />
    <struct_number>4</struct_number>
    <set_no>1</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0285</structure_name>
    <set_label>CG</set_label>
    <insulator_attach_point_x units='m'>252412.76</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6192660.95</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>179.56</insulator_attach_point_z>
    <wire_attach_point_x units='m'>252412.76</wire_attach_point_x>
    <wire_attach_point_y units='m'>6192660.95</wire_attach_point_y>
    <wire_attach_point_z units='m'>179.56</wire_attach_point_z>
    <mid_span_point_x units='m'>252606.17</mid_span_point_x>
    <mid_span_point_y units='m'>6192744.18</mid_span_point_y>
    <mid_span_point_z units='m'>169.04</mid_span_point_z>
    <low_point_x units='m'>252612.32</low_point_x>
    <low_point_y units='m'>6192746.83</low_point_y>
    <low_point_z units='m'>169.03</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>143.07</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>143.07</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>142.92</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>142.93</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>36.49</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>36.49</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>26.12</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>26.11</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>421.733</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.618</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>421.113</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-1.257</ahead_span_vert_proj>
    <section_number>16</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='17'>
    <rowtext />
    <struct_number>4</struct_number>
    <set_no>2</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0285</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>252414.34</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6192657.28</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>177.06</insulator_attach_point_z>
    <wire_attach_point_x units='m'>252414.34</wire_attach_point_x>
    <wire_attach_point_y units='m'>6192657.28</wire_attach_point_y>
    <wire_attach_point_z units='m'>174.86</wire_attach_point_z>
    <mid_span_point_x units='m'>252607.75</mid_span_point_x>
    <mid_span_point_y units='m'>6192740.51</mid_span_point_y>
    <mid_span_point_z units='m'>163.33</mid_span_point_z>
    <low_point_x units='m'>252613.31</low_point_x>
    <low_point_y units='m'>6192742.90</low_point_y>
    <low_point_z units='m'>163.32</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>143.00</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>143.00</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>142.87</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>142.85</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>34.06</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>31.86</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>20.45</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>20.47</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>421.866</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.752</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>421.113</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-1.257</ahead_span_vert_proj>
    <section_number>3</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='18'>
    <rowtext />
    <struct_number>4</struct_number>
    <set_no>2</set_no>
    <phase_no>2</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0285</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>252411.18</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6192664.63</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>174.31</insulator_attach_point_z>
    <wire_attach_point_x units='m'>252411.18</wire_attach_point_x>
    <wire_attach_point_y units='m'>6192664.62</wire_attach_point_y>
    <wire_attach_point_z units='m'>172.11</wire_attach_point_z>
    <mid_span_point_x units='m'>252604.58</mid_span_point_x>
    <mid_span_point_y units='m'>6192747.86</mid_span_point_y>
    <mid_span_point_z units='m'>160.58</mid_span_point_z>
    <low_point_x units='m'>252610.14</low_point_x>
    <low_point_y units='m'>6192750.25</low_point_y>
    <low_point_z units='m'>160.57</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>143.12</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>143.12</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>143.12</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>143.05</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>31.18</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>28.98</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>17.46</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>17.52</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>421.866</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.752</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>421.113</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-1.257</ahead_span_vert_proj>
    <section_number>3</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='19'>
    <rowtext />
    <struct_number>4</struct_number>
    <set_no>2</set_no>
    <phase_no>3</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0285</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>252414.34</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6192657.28</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>171.56</insulator_attach_point_z>
    <wire_attach_point_x units='m'>252414.34</wire_attach_point_x>
    <wire_attach_point_y units='m'>6192657.28</wire_attach_point_y>
    <wire_attach_point_z units='m'>169.36</wire_attach_point_z>
    <mid_span_point_x units='m'>252607.75</mid_span_point_x>
    <mid_span_point_y units='m'>6192740.51</mid_span_point_y>
    <mid_span_point_z units='m'>157.83</mid_span_point_z>
    <low_point_x units='m'>252613.31</low_point_x>
    <low_point_y units='m'>6192742.90</low_point_y>
    <low_point_z units='m'>157.82</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>143.00</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>143.00</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>142.87</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>142.85</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>28.56</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>26.36</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>14.95</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>14.97</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>421.866</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.752</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>421.113</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-1.257</ahead_span_vert_proj>
    <section_number>3</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='20'>
    <rowtext />
    <struct_number>5</struct_number>
    <set_no>1</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0285</structure_name>
    <set_label>CG</set_label>
    <insulator_attach_point_x units='m'>252799.57</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6192827.41</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>178.30</insulator_attach_point_z>
    <wire_attach_point_x units='m'>252799.57</wire_attach_point_x>
    <wire_attach_point_y units='m'>6192827.41</wire_attach_point_y>
    <wire_attach_point_z units='m'>178.30</wire_attach_point_z>
    <mid_span_point_x units='m'>252981.30</mid_span_point_x>
    <mid_span_point_y units='m'>6192905.61</mid_span_point_y>
    <mid_span_point_z units='m'>166.68</mid_span_point_z>
    <low_point_x units='m'>253011.39</low_point_x>
    <low_point_y units='m'>6192918.56</low_point_y>
    <low_point_z units='m'>166.44</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>141.82</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>141.82</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>141.88</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>141.93</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>36.48</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>36.48</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>24.80</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>24.51</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>396.227</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.513</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>395.672</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-5.784</ahead_span_vert_proj>
    <section_number>16</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='21'>
    <rowtext />
    <struct_number>5</struct_number>
    <set_no>2</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0285</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>252801.16</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6192823.74</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>175.80</insulator_attach_point_z>
    <wire_attach_point_x units='m'>252801.16</wire_attach_point_x>
    <wire_attach_point_y units='m'>6192823.74</wire_attach_point_y>
    <wire_attach_point_z units='m'>173.60</wire_attach_point_z>
    <mid_span_point_x units='m'>252982.88</mid_span_point_x>
    <mid_span_point_y units='m'>6192901.94</mid_span_point_y>
    <mid_span_point_z units='m'>161.08</mid_span_point_z>
    <low_point_x units='m'>253010.15</low_point_x>
    <low_point_y units='m'>6192913.68</low_point_y>
    <low_point_z units='m'>160.87</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>141.79</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>141.79</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>141.81</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>141.84</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>34.01</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>31.81</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>19.28</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>19.02</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>396.338</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.623</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>395.672</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-5.784</ahead_span_vert_proj>
    <section_number>3</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='22'>
    <rowtext />
    <struct_number>5</struct_number>
    <set_no>2</set_no>
    <phase_no>2</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0285</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>252797.99</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6192831.09</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>173.05</insulator_attach_point_z>
    <wire_attach_point_x units='m'>252797.99</wire_attach_point_x>
    <wire_attach_point_y units='m'>6192831.09</wire_attach_point_y>
    <wire_attach_point_z units='m'>170.85</wire_attach_point_z>
    <mid_span_point_x units='m'>252979.72</mid_span_point_x>
    <mid_span_point_y units='m'>6192909.29</mid_span_point_y>
    <mid_span_point_z units='m'>158.33</mid_span_point_z>
    <low_point_x units='m'>253006.99</low_point_x>
    <low_point_y units='m'>6192921.03</low_point_y>
    <low_point_z units='m'>158.12</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>141.85</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>141.85</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>141.98</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>141.97</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>31.20</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>29.00</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>16.36</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>16.15</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>396.338</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.623</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>395.672</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-5.784</ahead_span_vert_proj>
    <section_number>3</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='23'>
    <rowtext />
    <struct_number>5</struct_number>
    <set_no>2</set_no>
    <phase_no>3</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0285</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>252801.16</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6192823.74</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>170.30</insulator_attach_point_z>
    <wire_attach_point_x units='m'>252801.16</wire_attach_point_x>
    <wire_attach_point_y units='m'>6192823.74</wire_attach_point_y>
    <wire_attach_point_z units='m'>168.10</wire_attach_point_z>
    <mid_span_point_x units='m'>252982.88</mid_span_point_x>
    <mid_span_point_y units='m'>6192901.94</mid_span_point_y>
    <mid_span_point_z units='m'>155.58</mid_span_point_z>
    <low_point_x units='m'>253010.15</low_point_x>
    <low_point_y units='m'>6192913.68</low_point_y>
    <low_point_z units='m'>155.37</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>141.79</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>141.79</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>141.81</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>141.84</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>28.51</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>26.31</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>13.78</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>13.52</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>396.338</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.623</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>395.672</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-5.784</ahead_span_vert_proj>
    <section_number>3</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='24'>
    <rowtext />
    <struct_number>6</struct_number>
    <set_no>1</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0240</structure_name>
    <set_label>CG</set_label>
    <insulator_attach_point_x units='m'>253163.02</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6192983.82</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>172.52</insulator_attach_point_z>
    <wire_attach_point_x units='m'>253163.02</wire_attach_point_x>
    <wire_attach_point_y units='m'>6192983.82</wire_attach_point_y>
    <wire_attach_point_z units='m'>172.52</wire_attach_point_z>
    <mid_span_point_x units='m'>253335.57</mid_span_point_x>
    <mid_span_point_y units='m'>6193058.07</mid_span_point_y>
    <mid_span_point_z units='m'>164.29</mid_span_point_z>
    <low_point_x units='m'>253339.48</low_point_x>
    <low_point_y units='m'>6193059.75</low_point_y>
    <low_point_z units='m'>164.29</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>140.53</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>140.53</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>140.14</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>140.22</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>31.99</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>31.99</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>24.15</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>24.07</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>376.141</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.439</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>375.701</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-0.716</ahead_span_vert_proj>
    <section_number>16</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='25'>
    <rowtext />
    <struct_number>6</struct_number>
    <set_no>2</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0240</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>253164.60</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6192980.14</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>170.02</insulator_attach_point_z>
    <wire_attach_point_x units='m'>253164.60</wire_attach_point_x>
    <wire_attach_point_y units='m'>6192980.14</wire_attach_point_y>
    <wire_attach_point_z units='m'>167.82</wire_attach_point_z>
    <mid_span_point_x units='m'>253337.15</mid_span_point_x>
    <mid_span_point_y units='m'>6193054.40</mid_span_point_y>
    <mid_span_point_z units='m'>158.78</mid_span_point_z>
    <low_point_x units='m'>253340.70</low_point_x>
    <low_point_y units='m'>6193055.92</low_point_y>
    <low_point_z units='m'>158.78</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>140.62</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>140.62</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>140.13</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>140.08</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>29.39</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>27.19</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>18.66</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>18.70</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>376.235</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.534</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>375.701</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-0.716</ahead_span_vert_proj>
    <section_number>3</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='26'>
    <rowtext />
    <struct_number>6</struct_number>
    <set_no>2</set_no>
    <phase_no>2</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0240</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>253161.44</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6192987.49</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>167.27</insulator_attach_point_z>
    <wire_attach_point_x units='m'>253161.44</wire_attach_point_x>
    <wire_attach_point_y units='m'>6192987.49</wire_attach_point_y>
    <wire_attach_point_z units='m'>165.07</wire_attach_point_z>
    <mid_span_point_x units='m'>253333.99</mid_span_point_x>
    <mid_span_point_y units='m'>6193061.74</mid_span_point_y>
    <mid_span_point_z units='m'>156.03</mid_span_point_z>
    <low_point_x units='m'>253337.54</low_point_x>
    <low_point_y units='m'>6193063.27</low_point_y>
    <low_point_z units='m'>156.03</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>140.46</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>140.46</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>140.17</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>140.20</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>26.81</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>24.61</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>15.86</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>15.83</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>376.235</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.534</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>375.701</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-0.716</ahead_span_vert_proj>
    <section_number>3</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='27'>
    <rowtext />
    <struct_number>6</struct_number>
    <set_no>2</set_no>
    <phase_no>3</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0240</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>253164.60</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6192980.14</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>164.52</insulator_attach_point_z>
    <wire_attach_point_x units='m'>253164.60</wire_attach_point_x>
    <wire_attach_point_y units='m'>6192980.14</wire_attach_point_y>
    <wire_attach_point_z units='m'>162.32</wire_attach_point_z>
    <mid_span_point_x units='m'>253337.15</mid_span_point_x>
    <mid_span_point_y units='m'>6193054.40</mid_span_point_y>
    <mid_span_point_z units='m'>153.28</mid_span_point_z>
    <low_point_x units='m'>253340.70</low_point_x>
    <low_point_y units='m'>6193055.92</low_point_y>
    <low_point_z units='m'>153.28</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>140.62</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>140.62</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>140.13</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>140.08</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>23.89</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>21.69</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>13.16</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>13.20</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>376.235</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.534</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>375.701</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-0.716</ahead_span_vert_proj>
    <section_number>3</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='28'>
    <rowtext />
    <struct_number>7</struct_number>
    <set_no>1</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0240</structure_name>
    <set_label>CG</set_label>
    <insulator_attach_point_x units='m'>253508.12</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193132.33</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>171.80</insulator_attach_point_z>
    <wire_attach_point_x units='m'>253508.12</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193132.33</wire_attach_point_y>
    <wire_attach_point_z units='m'>171.80</wire_attach_point_z>
    <mid_span_point_x units='m'>253652.52</mid_span_point_x>
    <mid_span_point_y units='m'>6193194.46</mid_span_point_y>
    <mid_span_point_z units='m'>161.50</mid_span_point_z>
    <low_point_x units='m'>253715.18</low_point_x>
    <low_point_y units='m'>6193221.43</low_point_y>
    <low_point_z units='m'>160.47</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>139.80</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>139.80</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>139.55</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>139.32</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>32.00</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>32.00</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>21.96</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>21.15</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>314.789</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.257</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>314.386</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-9.569</ahead_span_vert_proj>
    <section_number>16</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='29'>
    <rowtext />
    <struct_number>7</struct_number>
    <set_no>2</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0240</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>253509.71</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193128.65</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>169.30</insulator_attach_point_z>
    <wire_attach_point_x units='m'>253509.71</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193128.65</wire_attach_point_y>
    <wire_attach_point_z units='m'>167.10</wire_attach_point_z>
    <mid_span_point_x units='m'>253652.43</mid_span_point_x>
    <mid_span_point_y units='m'>6193190.10</mid_span_point_y>
    <mid_span_point_z units='m'>157.40</mid_span_point_z>
    <low_point_x units='m'>253697.65</low_point_x>
    <low_point_y units='m'>6193209.56</low_point_y>
    <low_point_z units='m'>156.80</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>139.76</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>139.76</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>139.54</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>139.39</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>29.54</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>27.34</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>17.86</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>17.42</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>311.180</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.302</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>313.783</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-7.369</ahead_span_vert_proj>
    <section_number>3</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='30'>
    <rowtext />
    <struct_number>7</struct_number>
    <set_no>2</set_no>
    <phase_no>2</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0240</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>253506.54</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193136.00</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>166.55</insulator_attach_point_z>
    <wire_attach_point_x units='m'>253506.54</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193136.00</wire_attach_point_y>
    <wire_attach_point_z units='m'>164.35</wire_attach_point_z>
    <mid_span_point_x units='m'>253649.85</mid_span_point_x>
    <mid_span_point_y units='m'>6193197.64</mid_span_point_y>
    <mid_span_point_z units='m'>154.60</mid_span_point_z>
    <low_point_x units='m'>253694.92</low_point_x>
    <low_point_y units='m'>6193217.03</low_point_y>
    <low_point_z units='m'>154.01</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>139.83</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>139.83</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>139.59</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>139.42</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>26.72</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>24.52</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>15.02</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>14.59</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>312.390</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.305</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>314.990</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-7.369</ahead_span_vert_proj>
    <section_number>3</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='31'>
    <rowtext />
    <struct_number>7</struct_number>
    <set_no>2</set_no>
    <phase_no>3</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0240</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>253509.71</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193128.65</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>163.80</insulator_attach_point_z>
    <wire_attach_point_x units='m'>253509.71</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193128.65</wire_attach_point_y>
    <wire_attach_point_z units='m'>161.60</wire_attach_point_z>
    <mid_span_point_x units='m'>253652.43</mid_span_point_x>
    <mid_span_point_y units='m'>6193190.10</mid_span_point_y>
    <mid_span_point_z units='m'>151.90</mid_span_point_z>
    <low_point_x units='m'>253697.65</low_point_x>
    <low_point_y units='m'>6193209.56</low_point_y>
    <low_point_z units='m'>151.30</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>139.76</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>139.76</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>139.54</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>139.39</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>24.04</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>21.84</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>12.36</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>11.92</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>311.180</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.302</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>313.783</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-7.369</ahead_span_vert_proj>
    <section_number>3</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='32'>
    <rowtext />
    <struct_number>8</struct_number>
    <set_no>1</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TA.0150</structure_name>
    <set_label>CG</set_label>
    <insulator_attach_point_x units='m'>253796.91</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193256.60</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>162.23</insulator_attach_point_z>
    <wire_attach_point_x units='m'>253796.91</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193256.60</wire_attach_point_y>
    <wire_attach_point_z units='m'>162.23</wire_attach_point_z>
    <mid_span_point_x units='m'>253899.73</mid_span_point_x>
    <mid_span_point_y units='m'>6193267.27</mid_span_point_y>
    <mid_span_point_z units='m'>163.80</mid_span_point_z>
    <low_point_x units='m'>253814.89</low_point_x>
    <low_point_y units='m'>6193258.46</low_point_y>
    <low_point_z units='m'>162.16</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>139.23</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>139.23</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>138.78</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>139.14</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>23.00</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>23.00</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>25.02</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>23.01</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>206.988</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.075</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>206.761</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>7.947</ahead_span_vert_proj>
    <section_number>17</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='33'>
    <rowtext />
    <struct_number>8</struct_number>
    <set_no>2</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TA.0150</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>253797.92</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193252.73</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>159.73</insulator_attach_point_z>
    <wire_attach_point_x units='m'>253800.90</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193253.04</wire_attach_point_y>
    <wire_attach_point_z units='m'>159.66</wire_attach_point_z>
    <mid_span_point_x units='m'>253901.94</mid_span_point_x>
    <mid_span_point_y units='m'>6193263.50</mid_span_point_y>
    <mid_span_point_z units='m'>160.00</mid_span_point_z>
    <low_point_x units='m'>253844.79</low_point_x>
    <low_point_y units='m'>6193257.58</low_point_y>
    <low_point_z units='m'>159.18</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>139.19</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>139.15</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>138.73</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>139.06</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>20.54</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>20.51</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>21.27</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>20.12</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>203.328</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.087</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>206.157</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>5.747</ahead_span_vert_proj>
    <section_number>4</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='34'>
    <rowtext />
    <struct_number>8</struct_number>
    <set_no>2</set_no>
    <phase_no>2</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TA.0150</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>253795.90</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193260.47</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>156.98</insulator_attach_point_z>
    <wire_attach_point_x units='m'>253798.88</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193260.78</wire_attach_point_y>
    <wire_attach_point_z units='m'>156.91</wire_attach_point_z>
    <mid_span_point_x units='m'>253900.52</mid_span_point_x>
    <mid_span_point_y units='m'>6193271.35</mid_span_point_y>
    <mid_span_point_z units='m'>157.22</mid_span_point_z>
    <low_point_x units='m'>253843.71</low_point_x>
    <low_point_y units='m'>6193265.44</low_point_y>
    <low_point_z units='m'>156.41</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>139.23</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>139.19</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>138.69</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>139.13</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>17.76</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>17.72</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>18.53</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>17.28</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>204.536</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.088</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>207.364</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>5.747</ahead_span_vert_proj>
    <section_number>4</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='35'>
    <rowtext />
    <struct_number>8</struct_number>
    <set_no>2</set_no>
    <phase_no>3</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TA.0150</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>253797.92</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193252.73</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>154.23</insulator_attach_point_z>
    <wire_attach_point_x units='m'>253800.90</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193253.04</wire_attach_point_y>
    <wire_attach_point_z units='m'>154.16</wire_attach_point_z>
    <mid_span_point_x units='m'>253901.94</mid_span_point_x>
    <mid_span_point_y units='m'>6193263.50</mid_span_point_y>
    <mid_span_point_z units='m'>154.50</mid_span_point_z>
    <low_point_x units='m'>253844.79</low_point_x>
    <low_point_y units='m'>6193257.58</low_point_y>
    <low_point_z units='m'>153.68</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>139.19</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>139.15</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>138.73</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>139.06</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>15.04</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>15.01</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>15.77</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>14.62</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>203.328</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.087</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>206.157</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>5.747</ahead_span_vert_proj>
    <section_number>4</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='36'>
    <rowtext />
    <struct_number>9</struct_number>
    <set_no>1</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0240</structure_name>
    <set_label>CG</set_label>
    <insulator_attach_point_x units='m'>254002.56</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193277.94</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>170.18</insulator_attach_point_z>
    <wire_attach_point_x units='m'>254002.56</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193277.94</wire_attach_point_y>
    <wire_attach_point_z units='m'>170.18</wire_attach_point_z>
    <mid_span_point_x units='m'>254204.27</mid_span_point_x>
    <mid_span_point_y units='m'>6193298.88</mid_span_point_y>
    <mid_span_point_z units='m'>162.85</mid_span_point_z>
    <low_point_x units='m'>254183.20</low_point_x>
    <low_point_y units='m'>6193296.69</low_point_y>
    <low_point_z units='m'>162.75</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>138.20</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>138.20</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>138.00</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>137.99</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>31.98</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>31.98</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>24.85</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>24.75</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>406.161</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.564</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>405.578</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>3.873</ahead_span_vert_proj>
    <section_number>17</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='37'>
    <rowtext />
    <struct_number>9</struct_number>
    <set_no>2</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0240</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>254002.98</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193273.97</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>167.68</insulator_attach_point_z>
    <wire_attach_point_x units='m'>254002.98</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193273.97</wire_attach_point_y>
    <wire_attach_point_z units='m'>165.48</wire_attach_point_z>
    <mid_span_point_x units='m'>254204.68</mid_span_point_x>
    <mid_span_point_y units='m'>6193294.90</mid_span_point_y>
    <mid_span_point_z units='m'>157.17</mid_span_point_z>
    <low_point_x units='m'>254185.64</low_point_x>
    <low_point_y units='m'>6193292.93</low_point_y>
    <low_point_z units='m'>157.07</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>138.16</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>138.16</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>137.93</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>138.01</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>29.52</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>27.32</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>19.24</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>19.06</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>406.286</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.690</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>405.578</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>3.873</ahead_span_vert_proj>
    <section_number>4</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='38'>
    <rowtext />
    <struct_number>9</struct_number>
    <set_no>2</set_no>
    <phase_no>2</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0240</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>254002.15</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193281.92</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>164.93</insulator_attach_point_z>
    <wire_attach_point_x units='m'>254002.15</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193281.92</wire_attach_point_y>
    <wire_attach_point_z units='m'>162.73</wire_attach_point_z>
    <mid_span_point_x units='m'>254203.86</mid_span_point_x>
    <mid_span_point_y units='m'>6193302.86</mid_span_point_y>
    <mid_span_point_z units='m'>154.42</mid_span_point_z>
    <low_point_x units='m'>254184.81</low_point_x>
    <low_point_y units='m'>6193300.88</low_point_y>
    <low_point_z units='m'>154.32</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>138.25</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>138.26</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>137.98</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>138.00</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>26.67</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>24.47</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>16.43</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>16.32</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>406.286</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.690</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>405.578</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>3.873</ahead_span_vert_proj>
    <section_number>4</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='39'>
    <rowtext />
    <struct_number>9</struct_number>
    <set_no>2</set_no>
    <phase_no>3</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0240</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>254002.98</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193273.97</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>162.18</insulator_attach_point_z>
    <wire_attach_point_x units='m'>254002.98</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193273.97</wire_attach_point_y>
    <wire_attach_point_z units='m'>159.98</wire_attach_point_z>
    <mid_span_point_x units='m'>254204.68</mid_span_point_x>
    <mid_span_point_y units='m'>6193294.90</mid_span_point_y>
    <mid_span_point_z units='m'>151.67</mid_span_point_z>
    <low_point_x units='m'>254185.64</low_point_x>
    <low_point_y units='m'>6193292.93</low_point_y>
    <low_point_z units='m'>151.57</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>138.16</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>138.16</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>137.93</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>138.01</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>24.02</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>21.82</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>13.74</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>13.56</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>406.286</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.690</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>405.578</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>3.873</ahead_span_vert_proj>
    <section_number>4</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='40'>
    <rowtext />
    <struct_number>10</struct_number>
    <set_no>1</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0285</structure_name>
    <set_label>CG</set_label>
    <insulator_attach_point_x units='m'>254405.97</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193319.82</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>174.05</insulator_attach_point_z>
    <wire_attach_point_x units='m'>254405.97</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193319.82</wire_attach_point_y>
    <wire_attach_point_z units='m'>174.05</wire_attach_point_z>
    <mid_span_point_x units='m'>254622.55</mid_span_point_x>
    <mid_span_point_y units='m'>6193342.30</mid_span_point_y>
    <mid_span_point_z units='m'>163.15</mid_span_point_z>
    <low_point_x units='m'>254624.73</low_point_x>
    <low_point_y units='m'>6193342.52</low_point_y>
    <low_point_z units='m'>163.15</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>137.50</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>137.50</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>136.83</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>137.19</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>36.55</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>36.55</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>26.32</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>25.96</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>436.183</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.698</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>435.484</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-0.431</ahead_span_vert_proj>
    <section_number>17</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='41'>
    <rowtext />
    <struct_number>10</struct_number>
    <set_no>2</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0285</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>254406.39</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193315.84</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>171.55</insulator_attach_point_z>
    <wire_attach_point_x units='m'>254406.39</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193315.84</wire_attach_point_y>
    <wire_attach_point_z units='m'>169.35</wire_attach_point_z>
    <mid_span_point_x units='m'>254622.97</mid_span_point_x>
    <mid_span_point_y units='m'>6193338.32</mid_span_point_y>
    <mid_span_point_z units='m'>157.32</mid_span_point_z>
    <low_point_x units='m'>254624.93</low_point_x>
    <low_point_y units='m'>6193338.52</low_point_y>
    <low_point_z units='m'>157.32</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>137.49</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>137.49</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>135.32</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>135.93</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>34.06</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>31.86</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>21.99</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>21.39</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>436.338</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.854</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>435.484</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-0.431</ahead_span_vert_proj>
    <section_number>4</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='42'>
    <rowtext />
    <struct_number>10</struct_number>
    <set_no>2</set_no>
    <phase_no>2</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0285</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>254405.56</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193323.79</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>168.80</insulator_attach_point_z>
    <wire_attach_point_x units='m'>254405.56</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193323.79</wire_attach_point_y>
    <wire_attach_point_z units='m'>166.60</wire_attach_point_z>
    <mid_span_point_x units='m'>254622.14</mid_span_point_x>
    <mid_span_point_y units='m'>6193346.27</mid_span_point_y>
    <mid_span_point_z units='m'>154.57</mid_span_point_z>
    <low_point_x units='m'>254624.11</low_point_x>
    <low_point_y units='m'>6193346.48</low_point_y>
    <low_point_z units='m'>154.57</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>137.50</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>137.50</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>137.16</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>137.30</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>31.30</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>29.10</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>17.41</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>17.27</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>436.338</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.854</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>435.484</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-0.431</ahead_span_vert_proj>
    <section_number>4</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='43'>
    <rowtext />
    <struct_number>10</struct_number>
    <set_no>2</set_no>
    <phase_no>3</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0285</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>254406.39</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193315.84</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>166.05</insulator_attach_point_z>
    <wire_attach_point_x units='m'>254406.39</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193315.84</wire_attach_point_y>
    <wire_attach_point_z units='m'>163.85</wire_attach_point_z>
    <mid_span_point_x units='m'>254622.97</mid_span_point_x>
    <mid_span_point_y units='m'>6193338.32</mid_span_point_y>
    <mid_span_point_z units='m'>151.82</mid_span_point_z>
    <low_point_x units='m'>254624.93</low_point_x>
    <low_point_y units='m'>6193338.52</low_point_y>
    <low_point_z units='m'>151.82</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>137.49</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>137.49</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>135.32</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>135.93</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>28.56</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>26.36</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>16.49</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>15.89</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>436.338</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.854</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>435.484</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-0.431</ahead_span_vert_proj>
    <section_number>4</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='44'>
    <rowtext />
    <struct_number>11</struct_number>
    <set_no>1</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0285</structure_name>
    <set_label>CG</set_label>
    <insulator_attach_point_x units='m'>254839.13</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193364.77</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>173.62</insulator_attach_point_z>
    <wire_attach_point_x units='m'>254839.13</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193364.77</wire_attach_point_y>
    <wire_attach_point_z units='m'>173.62</wire_attach_point_z>
    <mid_span_point_x units='m'>255042.45</mid_span_point_x>
    <mid_span_point_y units='m'>6193385.88</mid_span_point_y>
    <mid_span_point_z units='m'>166.19</mid_span_point_z>
    <low_point_x units='m'>255021.02</low_point_x>
    <low_point_y units='m'>6193383.65</low_point_y>
    <low_point_z units='m'>166.08</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>137.12</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>137.12</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>138.02</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>136.89</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>36.50</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>36.50</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>28.17</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>29.20</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>409.430</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.578</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>408.833</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>3.970</ahead_span_vert_proj>
    <section_number>17</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='45'>
    <rowtext />
    <struct_number>11</struct_number>
    <set_no>2</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0285</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>254839.54</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193360.80</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>171.12</insulator_attach_point_z>
    <wire_attach_point_x units='m'>254839.54</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193360.80</wire_attach_point_y>
    <wire_attach_point_z units='m'>168.92</wire_attach_point_z>
    <mid_span_point_x units='m'>255042.87</mid_span_point_x>
    <mid_span_point_y units='m'>6193381.90</mid_span_point_y>
    <mid_span_point_z units='m'>160.49</mid_span_point_z>
    <low_point_x units='m'>255023.50</low_point_x>
    <low_point_y units='m'>6193379.89</low_point_y>
    <low_point_z units='m'>160.40</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>137.03</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>137.03</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>137.77</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>136.82</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>34.09</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>31.89</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>22.72</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>23.58</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>409.559</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.707</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>408.833</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>3.970</ahead_span_vert_proj>
    <section_number>4</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='46'>
    <rowtext />
    <struct_number>11</struct_number>
    <set_no>2</set_no>
    <phase_no>2</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0285</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>254838.72</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193368.75</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>168.37</insulator_attach_point_z>
    <wire_attach_point_x units='m'>254838.72</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193368.75</wire_attach_point_y>
    <wire_attach_point_z units='m'>166.17</wire_attach_point_z>
    <mid_span_point_x units='m'>255042.04</mid_span_point_x>
    <mid_span_point_y units='m'>6193389.86</mid_span_point_y>
    <mid_span_point_z units='m'>157.74</mid_span_point_z>
    <low_point_x units='m'>255022.67</low_point_x>
    <low_point_y units='m'>6193387.85</low_point_y>
    <low_point_z units='m'>157.65</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>137.19</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>137.19</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>138.40</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>137.04</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>31.18</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>28.98</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>19.34</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>20.60</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>409.559</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.707</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>408.833</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>3.970</ahead_span_vert_proj>
    <section_number>4</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='47'>
    <rowtext />
    <struct_number>11</struct_number>
    <set_no>2</set_no>
    <phase_no>3</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0285</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>254839.54</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193360.80</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>165.62</insulator_attach_point_z>
    <wire_attach_point_x units='m'>254839.54</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193360.80</wire_attach_point_y>
    <wire_attach_point_z units='m'>163.42</wire_attach_point_z>
    <mid_span_point_x units='m'>255042.87</mid_span_point_x>
    <mid_span_point_y units='m'>6193381.90</mid_span_point_y>
    <mid_span_point_z units='m'>154.99</mid_span_point_z>
    <low_point_x units='m'>255023.50</low_point_x>
    <low_point_y units='m'>6193379.89</low_point_y>
    <low_point_z units='m'>154.90</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>137.03</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>137.03</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>137.77</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>136.82</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>28.59</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>26.39</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>17.22</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>18.08</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>409.559</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.707</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>408.833</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>3.970</ahead_span_vert_proj>
    <section_number>4</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='48'>
    <rowtext />
    <struct_number>12</struct_number>
    <set_no>1</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0285</structure_name>
    <set_label>CG</set_label>
    <insulator_attach_point_x units='m'>255245.78</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193406.98</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>177.59</insulator_attach_point_z>
    <wire_attach_point_x units='m'>255245.78</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193406.98</wire_attach_point_y>
    <wire_attach_point_z units='m'>177.59</wire_attach_point_z>
    <mid_span_point_x units='m'>255468.06</mid_span_point_x>
    <mid_span_point_y units='m'>6193430.05</mid_span_point_y>
    <mid_span_point_z units='m'>167.10</mid_span_point_z>
    <low_point_x units='m'>255460.55</low_point_x>
    <low_point_y units='m'>6193429.27</low_point_y>
    <low_point_z units='m'>167.08</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>140.90</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>140.90</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>138.53</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>138.37</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>36.69</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>36.69</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>28.56</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>28.71</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>447.698</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.755</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>446.941</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>1.521</ahead_span_vert_proj>
    <section_number>17</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='49'>
    <rowtext />
    <struct_number>12</struct_number>
    <set_no>2</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0285</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>255246.19</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193403.00</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>175.09</insulator_attach_point_z>
    <wire_attach_point_x units='m'>255246.19</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193403.00</wire_attach_point_y>
    <wire_attach_point_z units='m'>172.89</wire_attach_point_z>
    <mid_span_point_x units='m'>255468.47</mid_span_point_x>
    <mid_span_point_y units='m'>6193426.07</mid_span_point_y>
    <mid_span_point_z units='m'>161.20</mid_span_point_z>
    <low_point_x units='m'>255461.67</low_point_x>
    <low_point_y units='m'>6193425.37</low_point_y>
    <low_point_z units='m'>161.19</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>140.75</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>140.75</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>138.41</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>138.27</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>34.34</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>32.14</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>22.79</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>22.92</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>447.867</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.923</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>446.941</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>1.521</ahead_span_vert_proj>
    <section_number>4</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='50'>
    <rowtext />
    <struct_number>12</struct_number>
    <set_no>2</set_no>
    <phase_no>2</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0285</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>255245.37</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193410.96</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>172.34</insulator_attach_point_z>
    <wire_attach_point_x units='m'>255245.37</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193410.96</wire_attach_point_y>
    <wire_attach_point_z units='m'>170.14</wire_attach_point_z>
    <mid_span_point_x units='m'>255467.64</mid_span_point_x>
    <mid_span_point_y units='m'>6193434.03</mid_span_point_y>
    <mid_span_point_z units='m'>158.45</mid_span_point_z>
    <low_point_x units='m'>255460.85</low_point_x>
    <low_point_y units='m'>6193433.33</low_point_y>
    <low_point_z units='m'>158.44</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>141.19</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>141.19</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>138.71</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>138.46</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>31.15</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>28.95</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>19.75</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>19.98</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>447.867</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.923</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>446.941</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>1.521</ahead_span_vert_proj>
    <section_number>4</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='51'>
    <rowtext />
    <struct_number>12</struct_number>
    <set_no>2</set_no>
    <phase_no>3</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0285</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>255246.19</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193403.00</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>169.59</insulator_attach_point_z>
    <wire_attach_point_x units='m'>255246.19</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193403.00</wire_attach_point_y>
    <wire_attach_point_z units='m'>167.39</wire_attach_point_z>
    <mid_span_point_x units='m'>255468.47</mid_span_point_x>
    <mid_span_point_y units='m'>6193426.07</mid_span_point_y>
    <mid_span_point_z units='m'>155.70</mid_span_point_z>
    <low_point_x units='m'>255461.67</low_point_x>
    <low_point_y units='m'>6193425.37</low_point_y>
    <low_point_z units='m'>155.69</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>140.75</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>140.75</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>138.41</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>138.27</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>28.84</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>26.64</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>17.29</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>17.42</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>447.867</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.923</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>446.941</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>1.521</ahead_span_vert_proj>
    <section_number>4</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='52'>
    <rowtext />
    <struct_number>13</struct_number>
    <set_no>1</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0240</structure_name>
    <set_label>CG</set_label>
    <insulator_attach_point_x units='m'>255690.33</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193453.12</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>179.11</insulator_attach_point_z>
    <wire_attach_point_x units='m'>255690.33</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193453.12</wire_attach_point_y>
    <wire_attach_point_z units='m'>179.11</wire_attach_point_z>
    <mid_span_point_x units='m'>255865.84</mid_span_point_x>
    <mid_span_point_y units='m'>6193471.34</mid_span_point_y>
    <mid_span_point_z units='m'>169.64</mid_span_point_z>
    <low_point_x units='m'>255896.55</low_point_x>
    <low_point_y units='m'>6193474.53</low_point_y>
    <low_point_z units='m'>169.43</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>147.33</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>147.33</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>142.99</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>141.29</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>31.78</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>31.78</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>26.65</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>28.13</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>353.306</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.372</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>352.900</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-4.912</ahead_span_vert_proj>
    <section_number>17</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='53'>
    <rowtext />
    <struct_number>13</struct_number>
    <set_no>2</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0240</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>255690.74</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193449.15</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>176.61</insulator_attach_point_z>
    <wire_attach_point_x units='m'>255690.74</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193449.15</wire_attach_point_y>
    <wire_attach_point_z units='m'>174.41</wire_attach_point_z>
    <mid_span_point_x units='m'>255866.25</mid_span_point_x>
    <mid_span_point_y units='m'>6193467.36</mid_span_point_y>
    <mid_span_point_z units='m'>164.20</mid_span_point_z>
    <low_point_x units='m'>255894.01</low_point_x>
    <low_point_y units='m'>6193470.24</low_point_y>
    <low_point_z units='m'>164.00</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>147.02</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>147.02</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>142.94</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>141.41</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>29.59</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>27.39</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>21.25</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>22.59</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>353.389</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.454</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>352.900</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-4.912</ahead_span_vert_proj>
    <section_number>4</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='54'>
    <rowtext />
    <struct_number>13</struct_number>
    <set_no>2</set_no>
    <phase_no>2</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0240</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>255689.92</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193457.10</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>173.86</insulator_attach_point_z>
    <wire_attach_point_x units='m'>255689.92</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193457.10</wire_attach_point_y>
    <wire_attach_point_z units='m'>171.66</wire_attach_point_z>
    <mid_span_point_x units='m'>255865.43</mid_span_point_x>
    <mid_span_point_y units='m'>6193475.32</mid_span_point_y>
    <mid_span_point_z units='m'>161.45</mid_span_point_z>
    <low_point_x units='m'>255893.18</low_point_x>
    <low_point_y units='m'>6193478.20</low_point_y>
    <low_point_z units='m'>161.25</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>147.78</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>147.78</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>143.05</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>141.63</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>26.08</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>23.88</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>18.40</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>19.62</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>353.389</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.454</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>352.900</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-4.912</ahead_span_vert_proj>
    <section_number>4</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='55'>
    <rowtext />
    <struct_number>13</struct_number>
    <set_no>2</set_no>
    <phase_no>3</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0240</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>255690.74</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193449.15</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>171.11</insulator_attach_point_z>
    <wire_attach_point_x units='m'>255690.74</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193449.15</wire_attach_point_y>
    <wire_attach_point_z units='m'>168.91</wire_attach_point_z>
    <mid_span_point_x units='m'>255866.25</mid_span_point_x>
    <mid_span_point_y units='m'>6193467.36</mid_span_point_y>
    <mid_span_point_z units='m'>158.70</mid_span_point_z>
    <low_point_x units='m'>255894.01</low_point_x>
    <low_point_y units='m'>6193470.24</low_point_y>
    <low_point_z units='m'>158.50</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>147.02</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>147.02</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>142.94</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>141.41</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>24.09</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>21.89</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>15.75</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>17.09</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>353.389</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.454</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>352.900</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-4.912</ahead_span_vert_proj>
    <section_number>4</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='56'>
    <rowtext />
    <struct_number>14</struct_number>
    <set_no>1</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0240</structure_name>
    <set_label>CG</set_label>
    <insulator_attach_point_x units='m'>256041.35</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193489.56</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>174.20</insulator_attach_point_z>
    <wire_attach_point_x units='m'>256041.35</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193489.56</wire_attach_point_y>
    <wire_attach_point_z units='m'>174.20</wire_attach_point_z>
    <mid_span_point_x units='m'>256190.20</mid_span_point_x>
    <mid_span_point_y units='m'>6193505.01</mid_span_point_y>
    <mid_span_point_z units='m'>178.22</mid_span_point_z>
    <low_point_x units='m'>256056.45</low_point_x>
    <low_point_y units='m'>6193491.12</low_point_y>
    <low_point_z units='m'>174.15</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>142.24</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>142.24</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>145.02</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>142.44</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>31.96</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>31.96</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>33.20</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>31.71</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>300.087</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.226</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>299.311</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>18.153</ahead_span_vert_proj>
    <section_number>17</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='57'>
    <rowtext />
    <struct_number>14</struct_number>
    <set_no>2</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0240</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>256041.76</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193485.58</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>171.70</insulator_attach_point_z>
    <wire_attach_point_x units='m'>256041.76</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193485.58</wire_attach_point_y>
    <wire_attach_point_z units='m'>169.50</wire_attach_point_z>
    <mid_span_point_x units='m'>256189.09</mid_span_point_x>
    <mid_span_point_y units='m'>6193500.87</mid_span_point_y>
    <mid_span_point_z units='m'>173.99</mid_span_point_z>
    <low_point_x units='m'>256054.94</low_point_x>
    <low_point_y units='m'>6193486.95</low_point_y>
    <low_point_z units='m'>169.46</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>142.12</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>142.12</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>144.64</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>142.22</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>29.58</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>27.38</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>29.35</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>27.23</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>297.187</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.268</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>299.219</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>20.353</ahead_span_vert_proj>
    <section_number>4</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='58'>
    <rowtext />
    <struct_number>14</struct_number>
    <set_no>2</set_no>
    <phase_no>2</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0240</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>256040.93</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193493.54</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>168.95</insulator_attach_point_z>
    <wire_attach_point_x units='m'>256040.93</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193493.54</wire_attach_point_y>
    <wire_attach_point_z units='m'>166.75</wire_attach_point_z>
    <mid_span_point_x units='m'>256188.36</mid_span_point_x>
    <mid_span_point_y units='m'>6193508.84</mid_span_point_y>
    <mid_span_point_z units='m'>171.23</mid_span_point_z>
    <low_point_x units='m'>256054.30</low_point_x>
    <low_point_y units='m'>6193494.92</low_point_y>
    <low_point_z units='m'>166.70</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>142.34</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>142.34</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>145.38</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>142.52</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>26.61</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>24.41</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>25.85</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>24.18</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>297.370</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.269</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>299.402</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>20.353</ahead_span_vert_proj>
    <section_number>4</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='59'>
    <rowtext />
    <struct_number>14</struct_number>
    <set_no>2</set_no>
    <phase_no>3</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0240</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>256041.76</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193485.58</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>166.20</insulator_attach_point_z>
    <wire_attach_point_x units='m'>256041.76</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193485.58</wire_attach_point_y>
    <wire_attach_point_z units='m'>164.00</wire_attach_point_z>
    <mid_span_point_x units='m'>256189.09</mid_span_point_x>
    <mid_span_point_y units='m'>6193500.87</mid_span_point_y>
    <mid_span_point_z units='m'>168.49</mid_span_point_z>
    <low_point_x units='m'>256054.94</low_point_x>
    <low_point_y units='m'>6193486.95</low_point_y>
    <low_point_z units='m'>163.96</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>142.12</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>142.12</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>144.64</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>142.22</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>24.08</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>21.88</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>23.85</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>21.73</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>297.187</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.268</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>299.219</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>20.353</ahead_span_vert_proj>
    <section_number>4</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='60'>
    <rowtext />
    <struct_number>15</struct_number>
    <set_no>1</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TA.0330</structure_name>
    <set_label>CG</set_label>
    <insulator_attach_point_x units='m'>256339.06</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193520.46</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>192.35</insulator_attach_point_z>
    <wire_attach_point_x units='m'>256339.06</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193520.46</wire_attach_point_y>
    <wire_attach_point_z units='m'>192.35</wire_attach_point_z>
    <mid_span_point_x units='m'>256448.24</mid_span_point_x>
    <mid_span_point_y units='m'>6193526.78</mid_span_point_y>
    <mid_span_point_z units='m'>191.16</mid_span_point_z>
    <low_point_x units='m'>256424.18</low_point_x>
    <low_point_y units='m'>6193525.39</low_point_y>
    <low_point_z units='m'>191.05</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>151.35</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>151.35</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>152.81</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>152.82</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>41.00</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>41.00</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>38.34</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>38.23</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>218.796</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.056</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>218.732</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>1.887</ahead_span_vert_proj>
    <section_number>18</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='61'>
    <rowtext />
    <struct_number>15</struct_number>
    <set_no>2</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TA.0330</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>256339.38</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193516.47</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>189.85</insulator_attach_point_z>
    <wire_attach_point_x units='m'>256342.37</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193516.65</wire_attach_point_y>
    <wire_attach_point_z units='m'>189.74</wire_attach_point_z>
    <mid_span_point_x units='m'>256448.93</mid_span_point_x>
    <mid_span_point_y units='m'>6193522.86</mid_span_point_y>
    <mid_span_point_z units='m'>188.32</mid_span_point_z>
    <low_point_x units='m'>256428.08</low_point_x>
    <low_point_y units='m'>6193521.64</low_point_y>
    <low_point_z units='m'>188.23</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>151.18</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>151.27</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>152.72</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>152.77</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>38.68</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>38.47</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>35.60</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>35.45</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>213.546</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.069</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>219.463</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>1.887</ahead_span_vert_proj>
    <section_number>5</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='62'>
    <rowtext />
    <struct_number>15</struct_number>
    <set_no>2</set_no>
    <phase_no>2</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TA.0330</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>256338.74</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193524.45</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>187.10</insulator_attach_point_z>
    <wire_attach_point_x units='m'>256341.73</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193524.62</wire_attach_point_y>
    <wire_attach_point_z units='m'>187.00</wire_attach_point_z>
    <mid_span_point_x units='m'>256447.56</mid_span_point_x>
    <mid_span_point_y units='m'>6193530.71</mid_span_point_y>
    <mid_span_point_z units='m'>185.60</mid_span_point_z>
    <low_point_x units='m'>256426.56</low_point_x>
    <low_point_y units='m'>6193529.50</low_point_y>
    <low_point_z units='m'>185.51</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>151.43</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>151.53</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>152.90</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>152.94</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>35.67</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>35.47</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>32.70</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>32.57</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>212.082</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.067</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>218.001</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>1.887</ahead_span_vert_proj>
    <section_number>5</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='63'>
    <rowtext />
    <struct_number>15</struct_number>
    <set_no>2</set_no>
    <phase_no>3</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TA.0330</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>256339.38</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193516.47</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>184.35</insulator_attach_point_z>
    <wire_attach_point_x units='m'>256342.37</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193516.65</wire_attach_point_y>
    <wire_attach_point_z units='m'>184.24</wire_attach_point_z>
    <mid_span_point_x units='m'>256448.93</mid_span_point_x>
    <mid_span_point_y units='m'>6193522.86</mid_span_point_y>
    <mid_span_point_z units='m'>182.82</mid_span_point_z>
    <low_point_x units='m'>256428.08</low_point_x>
    <low_point_y units='m'>6193521.64</low_point_y>
    <low_point_z units='m'>182.73</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>151.18</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>151.27</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>152.72</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>152.77</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>33.18</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>32.97</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>30.10</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>29.95</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>213.546</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.069</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>219.463</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>1.887</ahead_span_vert_proj>
    <section_number>5</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='64'>
    <rowtext />
    <struct_number>16</struct_number>
    <set_no>1</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TA.0330</structure_name>
    <set_label>CG</set_label>
    <insulator_attach_point_x units='m'>256557.42</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193533.10</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>194.24</insulator_attach_point_z>
    <wire_attach_point_x units='m'>256557.42</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193533.10</wire_attach_point_y>
    <wire_attach_point_z units='m'>194.24</wire_attach_point_z>
    <mid_span_point_x units='m'>256640.45</mid_span_point_x>
    <mid_span_point_y units='m'>6193575.48</mid_span_point_y>
    <mid_span_point_z units='m'>184.81</mid_span_point_z>
    <low_point_x units='m'>256723.47</low_point_x>
    <low_point_y units='m'>6193617.85</low_point_y>
    <low_point_z units='m'>178.35</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>153.24</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>153.24</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>146.70</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>146.35</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>41.00</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>41.00</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>38.10</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>32.00</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>187.143</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.031</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>186.436</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-15.888</ahead_span_vert_proj>
    <section_number>19</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='65'>
    <rowtext />
    <struct_number>16</struct_number>
    <set_no>2</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TA.0330</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>256558.47</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193529.24</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>191.74</insulator_attach_point_z>
    <wire_attach_point_x units='m'>256561.12</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193530.60</wire_attach_point_y>
    <wire_attach_point_z units='m'>191.37</wire_attach_point_z>
    <mid_span_point_x units='m'>256641.39</mid_span_point_x>
    <mid_span_point_y units='m'>6193571.59</mid_span_point_y>
    <mid_span_point_z units='m'>182.04</mid_span_point_z>
    <low_point_x units='m'>256721.65</low_point_x>
    <low_point_y units='m'>6193612.58</low_point_y>
    <low_point_z units='m'>176.00</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>153.13</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>153.08</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>146.61</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>146.29</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>38.61</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>38.30</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>35.43</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>29.71</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>180.960</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.040</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>186.239</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-15.888</ahead_span_vert_proj>
    <section_number>6</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='66'>
    <rowtext />
    <struct_number>16</struct_number>
    <set_no>2</set_no>
    <phase_no>2</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TA.0330</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>256556.38</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193536.96</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>188.99</insulator_attach_point_z>
    <wire_attach_point_x units='m'>256559.03</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193538.32</wire_attach_point_y>
    <wire_attach_point_z units='m'>188.62</wire_attach_point_z>
    <mid_span_point_x units='m'>256639.49</mid_span_point_x>
    <mid_span_point_y units='m'>6193579.36</mid_span_point_y>
    <mid_span_point_z units='m'>179.28</mid_span_point_z>
    <low_point_x units='m'>256719.95</low_point_x>
    <low_point_y units='m'>6193620.40</low_point_y>
    <low_point_z units='m'>173.25</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>153.39</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>153.31</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>146.73</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>146.44</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>35.60</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>35.32</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>32.55</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>26.80</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>181.352</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.040</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>186.633</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-15.888</ahead_span_vert_proj>
    <section_number>6</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='67'>
    <rowtext />
    <struct_number>16</struct_number>
    <set_no>2</set_no>
    <phase_no>3</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TA.0330</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>256558.47</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193529.24</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>186.24</insulator_attach_point_z>
    <wire_attach_point_x units='m'>256561.12</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193530.60</wire_attach_point_y>
    <wire_attach_point_z units='m'>185.87</wire_attach_point_z>
    <mid_span_point_x units='m'>256641.39</mid_span_point_x>
    <mid_span_point_y units='m'>6193571.59</mid_span_point_y>
    <mid_span_point_z units='m'>176.54</mid_span_point_z>
    <low_point_x units='m'>256721.65</low_point_x>
    <low_point_y units='m'>6193612.58</low_point_y>
    <low_point_z units='m'>170.50</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>153.13</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>153.08</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>146.61</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>146.29</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>33.11</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>32.80</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>29.93</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>24.21</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>180.960</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.040</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>186.239</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-15.888</ahead_span_vert_proj>
    <section_number>6</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='68'>
    <rowtext />
    <struct_number>17</struct_number>
    <set_no>1</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TA.0240</structure_name>
    <set_label>CG</set_label>
    <insulator_attach_point_x units='m'>256723.48</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193617.86</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>178.35</insulator_attach_point_z>
    <wire_attach_point_x units='m'>256723.48</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193617.86</wire_attach_point_y>
    <wire_attach_point_z units='m'>178.35</wire_attach_point_z>
    <mid_span_point_x units='m'>256806.75</mid_span_point_x>
    <mid_span_point_y units='m'>6193614.27</mid_span_point_y>
    <mid_span_point_z units='m'>178.65</mid_span_point_z>
    <low_point_x units='m'>256754.33</low_point_x>
    <low_point_y units='m'>6193616.53</low_point_y>
    <low_point_z units='m'>178.19</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>146.35</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>146.35</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>145.91</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>146.33</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>32.00</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>32.00</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>32.74</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>31.86</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>166.745</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.021</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>166.699</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>2.900</ahead_span_vert_proj>
    <section_number>20</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='69'>
    <rowtext />
    <struct_number>17</struct_number>
    <set_no>2</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TA.0240</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>256724.33</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193613.95</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>175.85</insulator_attach_point_z>
    <wire_attach_point_x units='m'>256727.33</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193613.82</wire_attach_point_y>
    <wire_attach_point_z units='m'>175.81</wire_attach_point_z>
    <mid_span_point_x units='m'>256807.31</mid_span_point_x>
    <mid_span_point_y units='m'>6193610.32</mid_span_point_y>
    <mid_span_point_z units='m'>175.92</mid_span_point_z>
    <low_point_x units='m'>256763.67</low_point_x>
    <low_point_y units='m'>6193612.23</low_point_y>
    <low_point_z units='m'>175.54</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>146.28</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>146.25</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>145.83</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>146.08</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>29.58</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>29.55</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>30.09</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>29.46</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>160.168</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.027</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>166.112</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>2.900</ahead_span_vert_proj>
    <section_number>7</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='70'>
    <rowtext />
    <struct_number>17</struct_number>
    <set_no>2</set_no>
    <phase_no>2</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TA.0240</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>256722.63</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193621.77</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>173.10</insulator_attach_point_z>
    <wire_attach_point_x units='m'>256725.63</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193621.64</wire_attach_point_y>
    <wire_attach_point_z units='m'>173.05</wire_attach_point_z>
    <mid_span_point_x units='m'>256806.20</mid_span_point_x>
    <mid_span_point_y units='m'>6193618.22</mid_span_point_y>
    <mid_span_point_z units='m'>173.15</mid_span_point_z>
    <low_point_x units='m'>256762.86</low_point_x>
    <low_point_y units='m'>6193620.06</low_point_y>
    <low_point_z units='m'>172.78</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>146.44</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>146.44</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>146.02</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>146.26</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>26.66</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>26.62</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>27.13</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>26.52</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>161.342</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.028</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>167.286</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>2.900</ahead_span_vert_proj>
    <section_number>7</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='71'>
    <rowtext />
    <struct_number>17</struct_number>
    <set_no>2</set_no>
    <phase_no>3</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TA.0240</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>256724.33</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193613.95</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>170.35</insulator_attach_point_z>
    <wire_attach_point_x units='m'>256727.33</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193613.82</wire_attach_point_y>
    <wire_attach_point_z units='m'>170.31</wire_attach_point_z>
    <mid_span_point_x units='m'>256807.31</mid_span_point_x>
    <mid_span_point_y units='m'>6193610.32</mid_span_point_y>
    <mid_span_point_z units='m'>170.42</mid_span_point_z>
    <low_point_x units='m'>256763.67</low_point_x>
    <low_point_y units='m'>6193612.23</low_point_y>
    <low_point_z units='m'>170.04</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>146.28</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>146.25</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>145.83</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>146.08</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>24.08</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>24.05</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>24.59</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>23.96</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>160.168</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.027</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>166.112</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>2.900</ahead_span_vert_proj>
    <section_number>7</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='72'>
    <rowtext />
    <struct_number>18</struct_number>
    <set_no>1</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TA.0240</structure_name>
    <set_label>CG</set_label>
    <insulator_attach_point_x units='m'>256890.02</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193610.67</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>181.25</insulator_attach_point_z>
    <wire_attach_point_x units='m'>256890.02</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193610.67</wire_attach_point_y>
    <wire_attach_point_z units='m'>181.25</wire_attach_point_z>
    <mid_span_point_x units='m'>257104.33</mid_span_point_x>
    <mid_span_point_y units='m'>6193648.16</mid_span_point_y>
    <mid_span_point_z units='m'>173.60</mid_span_point_z>
    <low_point_x units='m'>257070.23</low_point_x>
    <low_point_y units='m'>6193642.19</low_point_y>
    <low_point_z units='m'>173.31</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>149.25</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>149.25</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>149.84</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>150.22</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>32.00</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>32.00</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>23.76</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>23.09</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>435.955</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.772</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>435.124</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>7.157</ahead_span_vert_proj>
    <section_number>21</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='73'>
    <rowtext />
    <struct_number>18</struct_number>
    <set_no>2</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TA.0240</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>256890.28</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193606.68</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>178.75</insulator_attach_point_z>
    <wire_attach_point_x units='m'>256893.22</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193607.19</wire_attach_point_y>
    <wire_attach_point_z units='m'>178.44</wire_attach_point_z>
    <mid_span_point_x units='m'>257106.28</mid_span_point_x>
    <mid_span_point_y units='m'>6193644.45</mid_span_point_y>
    <mid_span_point_z units='m'>168.75</mid_span_point_z>
    <low_point_x units='m'>257083.56</low_point_x>
    <low_point_y units='m'>6193640.47</low_point_y>
    <low_point_z units='m'>168.61</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>149.06</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>149.21</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>149.85</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>150.06</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>29.70</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>29.24</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>18.89</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>18.55</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>433.539</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.936</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>435.555</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>4.957</ahead_span_vert_proj>
    <section_number>8</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='74'>
    <rowtext />
    <struct_number>18</struct_number>
    <set_no>2</set_no>
    <phase_no>2</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TA.0240</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>256889.76</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193614.66</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>176.00</insulator_attach_point_z>
    <wire_attach_point_x units='m'>256892.70</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193615.18</wire_attach_point_y>
    <wire_attach_point_z units='m'>175.70</wire_attach_point_z>
    <mid_span_point_x units='m'>257105.33</mid_span_point_x>
    <mid_span_point_y units='m'>6193652.38</mid_span_point_y>
    <mid_span_point_z units='m'>166.04</mid_span_point_z>
    <low_point_x units='m'>257082.58</low_point_x>
    <low_point_y units='m'>6193648.40</low_point_y>
    <low_point_z units='m'>165.90</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>149.33</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>149.47</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>149.84</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>150.00</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>26.68</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>26.23</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>16.21</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>15.90</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>432.670</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.930</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>434.692</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>4.957</ahead_span_vert_proj>
    <section_number>8</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='75'>
    <rowtext />
    <struct_number>18</struct_number>
    <set_no>2</set_no>
    <phase_no>3</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TA.0240</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>256890.28</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193606.68</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>173.25</insulator_attach_point_z>
    <wire_attach_point_x units='m'>256893.22</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193607.19</wire_attach_point_y>
    <wire_attach_point_z units='m'>172.94</wire_attach_point_z>
    <mid_span_point_x units='m'>257106.28</mid_span_point_x>
    <mid_span_point_y units='m'>6193644.45</mid_span_point_y>
    <mid_span_point_z units='m'>163.25</mid_span_point_z>
    <low_point_x units='m'>257083.56</low_point_x>
    <low_point_y units='m'>6193640.47</low_point_y>
    <low_point_z units='m'>163.11</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>149.06</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>149.21</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>149.85</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>150.06</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>24.20</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>23.74</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>13.39</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>13.05</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>433.539</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.936</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>435.555</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>4.957</ahead_span_vert_proj>
    <section_number>8</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='76'>
    <rowtext />
    <struct_number>19</struct_number>
    <set_no>1</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0285</structure_name>
    <set_label>CG</set_label>
    <insulator_attach_point_x units='m'>257318.64</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193685.64</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>188.41</insulator_attach_point_z>
    <wire_attach_point_x units='m'>257318.64</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193685.64</wire_attach_point_y>
    <wire_attach_point_z units='m'>188.41</wire_attach_point_z>
    <mid_span_point_x units='m'>257564.74</mid_span_point_x>
    <mid_span_point_y units='m'>6193728.68</mid_span_point_y>
    <mid_span_point_z units='m'>174.51</mid_span_point_z>
    <low_point_x units='m'>257557.09</low_point_x>
    <low_point_y units='m'>6193727.34</low_point_y>
    <low_point_z units='m'>174.50</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>151.91</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>151.91</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>147.66</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>147.70</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>36.50</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>36.50</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>26.85</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>26.80</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>500.835</ahead_span_arc_length>
    <ahead_span_slack units='m'>1.169</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>499.662</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>1.842</ahead_span_vert_proj>
    <section_number>21</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='77'>
    <rowtext />
    <struct_number>19</struct_number>
    <set_no>2</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0285</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>257319.33</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193681.70</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>185.91</insulator_attach_point_z>
    <wire_attach_point_x units='m'>257319.33</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193681.70</wire_attach_point_y>
    <wire_attach_point_z units='m'>183.71</wire_attach_point_z>
    <mid_span_point_x units='m'>257565.42</mid_span_point_x>
    <mid_span_point_y units='m'>6193724.75</mid_span_point_y>
    <mid_span_point_z units='m'>168.17</mid_span_point_z>
    <low_point_x units='m'>257558.53</low_point_x>
    <low_point_y units='m'>6193723.54</low_point_y>
    <low_point_z units='m'>168.16</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>152.10</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>152.10</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>147.64</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>147.78</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>33.81</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>31.61</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>20.53</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>20.38</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>501.108</ahead_span_arc_length>
    <ahead_span_slack units='m'>1.443</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>499.662</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>1.842</ahead_span_vert_proj>
    <section_number>8</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='78'>
    <rowtext />
    <struct_number>19</struct_number>
    <set_no>2</set_no>
    <phase_no>2</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0285</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>257317.95</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193689.58</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>183.16</insulator_attach_point_z>
    <wire_attach_point_x units='m'>257317.95</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193689.58</wire_attach_point_y>
    <wire_attach_point_z units='m'>180.96</wire_attach_point_z>
    <mid_span_point_x units='m'>257564.05</mid_span_point_x>
    <mid_span_point_y units='m'>6193732.62</mid_span_point_y>
    <mid_span_point_z units='m'>165.42</mid_span_point_z>
    <low_point_x units='m'>257557.15</low_point_x>
    <low_point_y units='m'>6193731.41</low_point_y>
    <low_point_z units='m'>165.41</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>151.75</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>151.75</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>147.57</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>147.72</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>31.41</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>29.21</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>17.85</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>17.69</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>501.108</ahead_span_arc_length>
    <ahead_span_slack units='m'>1.443</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>499.662</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>1.842</ahead_span_vert_proj>
    <section_number>8</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='79'>
    <rowtext />
    <struct_number>19</struct_number>
    <set_no>2</set_no>
    <phase_no>3</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0285</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>257319.33</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193681.70</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>180.41</insulator_attach_point_z>
    <wire_attach_point_x units='m'>257319.33</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193681.70</wire_attach_point_y>
    <wire_attach_point_z units='m'>178.21</wire_attach_point_z>
    <mid_span_point_x units='m'>257565.42</mid_span_point_x>
    <mid_span_point_y units='m'>6193724.75</mid_span_point_y>
    <mid_span_point_z units='m'>162.67</mid_span_point_z>
    <low_point_x units='m'>257558.53</low_point_x>
    <low_point_y units='m'>6193723.54</low_point_y>
    <low_point_z units='m'>162.66</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>152.10</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>152.10</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>147.64</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>147.78</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>28.31</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>26.11</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>15.03</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>14.88</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>501.108</ahead_span_arc_length>
    <ahead_span_slack units='m'>1.443</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>499.662</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>1.842</ahead_span_vert_proj>
    <section_number>8</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='80'>
    <rowtext />
    <struct_number>20</struct_number>
    <set_no>1</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0330</structure_name>
    <set_label>CG</set_label>
    <insulator_attach_point_x units='m'>257810.83</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193771.72</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>190.25</insulator_attach_point_z>
    <wire_attach_point_x units='m'>257810.83</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193771.72</wire_attach_point_y>
    <wire_attach_point_z units='m'>190.25</wire_attach_point_z>
    <mid_span_point_x units='m'>258013.84</mid_span_point_x>
    <mid_span_point_y units='m'>6193807.23</mid_span_point_y>
    <mid_span_point_z units='m'>174.56</mid_span_point_z>
    <low_point_x units='m'>258070.33</low_point_x>
    <low_point_y units='m'>6193817.11</low_point_y>
    <low_point_z units='m'>173.78</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>149.23</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>149.23</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>151.88</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>151.93</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>41.02</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>41.02</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>22.67</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>21.84</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>412.986</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.656</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>412.177</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-11.226</ahead_span_vert_proj>
    <section_number>21</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='81'>
    <rowtext />
    <struct_number>20</struct_number>
    <set_no>2</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0330</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>257811.52</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193767.78</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>187.75</insulator_attach_point_z>
    <wire_attach_point_x units='m'>257811.52</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193767.79</wire_attach_point_y>
    <wire_attach_point_z units='m'>185.55</wire_attach_point_z>
    <mid_span_point_x units='m'>258013.92</mid_span_point_x>
    <mid_span_point_y units='m'>6193803.42</mid_span_point_y>
    <mid_span_point_z units='m'>169.77</mid_span_point_z>
    <low_point_x units='m'>258056.09</low_point_x>
    <low_point_y units='m'>6193810.84</low_point_y>
    <low_point_z units='m'>169.29</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>148.99</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>148.99</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>151.95</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>151.93</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>38.76</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>36.56</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>17.82</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>17.36</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>411.935</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.803</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>414.017</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-9.026</ahead_span_vert_proj>
    <section_number>8</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='82'>
    <rowtext />
    <struct_number>20</struct_number>
    <set_no>2</set_no>
    <phase_no>2</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0330</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>257810.14</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193775.66</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>185.00</insulator_attach_point_z>
    <wire_attach_point_x units='m'>257810.14</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193775.66</wire_attach_point_y>
    <wire_attach_point_z units='m'>182.80</wire_attach_point_z>
    <mid_span_point_x units='m'>258010.81</mid_span_point_x>
    <mid_span_point_y units='m'>6193810.53</mid_span_point_y>
    <mid_span_point_z units='m'>167.22</mid_span_point_z>
    <low_point_x units='m'>258053.35</low_point_x>
    <low_point_y units='m'>6193817.93</low_point_y>
    <low_point_z units='m'>166.73</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>149.50</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>149.50</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>151.90</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>151.94</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>35.50</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>33.31</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>15.33</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>14.80</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>408.235</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.781</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>410.338</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-9.026</ahead_span_vert_proj>
    <section_number>8</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='83'>
    <rowtext />
    <struct_number>20</struct_number>
    <set_no>2</set_no>
    <phase_no>3</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0330</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>257811.52</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193767.78</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>182.25</insulator_attach_point_z>
    <wire_attach_point_x units='m'>257811.52</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193767.79</wire_attach_point_y>
    <wire_attach_point_z units='m'>180.05</wire_attach_point_z>
    <mid_span_point_x units='m'>258013.92</mid_span_point_x>
    <mid_span_point_y units='m'>6193803.42</mid_span_point_y>
    <mid_span_point_z units='m'>164.27</mid_span_point_z>
    <low_point_x units='m'>258056.09</low_point_x>
    <low_point_y units='m'>6193810.84</low_point_y>
    <low_point_z units='m'>163.79</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>148.99</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>148.99</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>151.95</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>151.93</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>33.26</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>31.06</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>12.32</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>11.86</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>411.935</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.803</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>414.017</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-9.026</ahead_span_vert_proj>
    <section_number>8</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='84'>
    <rowtext />
    <struct_number>21</struct_number>
    <set_no>1</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TR.0195</structure_name>
    <set_label>CG</set_label>
    <insulator_attach_point_x units='m'>258216.84</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193842.74</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>179.02</insulator_attach_point_z>
    <wire_attach_point_x units='m'>258216.84</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193842.74</wire_attach_point_y>
    <wire_attach_point_z units='m'>179.02</wire_attach_point_z>
    <mid_span_point_x units='m'>258277.78</mid_span_point_x>
    <mid_span_point_y units='m'>6193971.55</mid_span_point_y>
    <mid_span_point_z units='m'>174.76</mid_span_point_z>
    <low_point_x units='m'>258281.11</low_point_x>
    <low_point_y units='m'>6193978.58</low_point_y>
    <low_point_z units='m'>174.75</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>151.52</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>151.52</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>150.16</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>150.29</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>27.50</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>27.50</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>24.59</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>24.46</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>285.134</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.138</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>284.994</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-0.842</ahead_span_vert_proj>
    <section_number>22</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='85'>
    <rowtext />
    <struct_number>21</struct_number>
    <set_no>2</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TR.0195</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>258219.27</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193839.56</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>176.52</insulator_attach_point_z>
    <wire_attach_point_x units='m'>258220.55</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193842.26</wire_attach_point_y>
    <wire_attach_point_z units='m'>176.31</wire_attach_point_z>
    <mid_span_point_x units='m'>258281.43</mid_span_point_x>
    <mid_span_point_y units='m'>6193970.46</mid_span_point_y>
    <mid_span_point_z units='m'>170.66</mid_span_point_z>
    <low_point_x units='m'>258291.61</low_point_x>
    <low_point_y units='m'>6193991.88</low_point_y>
    <low_point_z units='m'>170.54</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>151.55</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>151.50</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>150.13</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>150.80</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>24.97</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>24.81</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>20.54</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>19.75</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>284.024</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.168</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>286.834</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-3.041</ahead_span_vert_proj>
    <section_number>9</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='86'>
    <rowtext />
    <struct_number>21</struct_number>
    <set_no>2</set_no>
    <phase_no>2</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TR.0195</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>258214.42</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193845.92</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>173.77</insulator_attach_point_z>
    <wire_attach_point_x units='m'>258215.70</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193848.63</wire_attach_point_y>
    <wire_attach_point_z units='m'>173.57</wire_attach_point_z>
    <mid_span_point_x units='m'>258275.41</mid_span_point_x>
    <mid_span_point_y units='m'>6193975.34</mid_span_point_y>
    <mid_span_point_z units='m'>168.02</mid_span_point_z>
    <low_point_x units='m'>258285.65</low_point_x>
    <low_point_y units='m'>6193997.08</low_point_y>
    <low_point_z units='m'>167.90</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>151.57</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>151.54</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>150.26</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>151.01</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>22.21</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>22.03</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>17.76</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>16.89</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>280.338</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.162</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>283.155</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-3.041</ahead_span_vert_proj>
    <section_number>9</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='87'>
    <rowtext />
    <struct_number>21</struct_number>
    <set_no>2</set_no>
    <phase_no>3</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TR.0195</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>258219.27</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6193839.56</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>171.02</insulator_attach_point_z>
    <wire_attach_point_x units='m'>258220.55</wire_attach_point_x>
    <wire_attach_point_y units='m'>6193842.26</wire_attach_point_y>
    <wire_attach_point_z units='m'>170.81</wire_attach_point_z>
    <mid_span_point_x units='m'>258281.43</mid_span_point_x>
    <mid_span_point_y units='m'>6193970.46</mid_span_point_y>
    <mid_span_point_z units='m'>165.16</mid_span_point_z>
    <low_point_x units='m'>258291.61</low_point_x>
    <low_point_y units='m'>6193991.88</low_point_y>
    <low_point_z units='m'>165.04</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>151.55</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>151.50</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>150.13</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>150.80</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>19.47</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>19.31</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>15.04</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>14.25</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>284.024</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.168</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>286.834</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-3.041</ahead_span_vert_proj>
    <section_number>9</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='88'>
    <rowtext />
    <struct_number>22</struct_number>
    <set_no>1</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0195</structure_name>
    <set_label>CG</set_label>
    <insulator_attach_point_x units='m'>258338.72</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6194100.36</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>178.18</insulator_attach_point_z>
    <wire_attach_point_x units='m'>258338.72</wire_attach_point_x>
    <wire_attach_point_y units='m'>6194100.36</wire_attach_point_y>
    <wire_attach_point_z units='m'>178.18</wire_attach_point_z>
    <mid_span_point_x units='m'>258394.14</mid_span_point_x>
    <mid_span_point_y units='m'>6194217.51</mid_span_point_y>
    <mid_span_point_z units='m'>171.35</mid_span_point_z>
    <low_point_x units='m'>258425.96</low_point_x>
    <low_point_y units='m'>6194284.77</low_point_y>
    <low_point_z units='m'>170.30</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>150.70</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>150.70</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>144.90</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>146.48</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>27.48</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>27.48</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>26.45</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>23.82</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>259.413</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.104</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>259.206</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-7.308</ahead_span_vert_proj>
    <section_number>22</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='89'>
    <rowtext />
    <struct_number>22</struct_number>
    <set_no>2</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0195</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>258342.33</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6194098.65</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>175.68</insulator_attach_point_z>
    <wire_attach_point_x units='m'>258342.31</wire_attach_point_x>
    <wire_attach_point_y units='m'>6194098.66</wire_attach_point_y>
    <wire_attach_point_z units='m'>173.48</wire_attach_point_z>
    <mid_span_point_x units='m'>258397.72</mid_span_point_x>
    <mid_span_point_y units='m'>6194215.82</mid_span_point_y>
    <mid_span_point_z units='m'>166.30</mid_span_point_z>
    <low_point_x units='m'>258426.37</low_point_x>
    <low_point_y units='m'>6194276.39</low_point_y>
    <low_point_z units='m'>165.35</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>150.65</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>150.66</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>144.92</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>146.32</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>25.03</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>22.83</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>21.38</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>19.03</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>259.437</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.128</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>259.206</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-7.308</ahead_span_vert_proj>
    <section_number>9</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='90'>
    <rowtext />
    <struct_number>22</struct_number>
    <set_no>2</set_no>
    <phase_no>2</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0195</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>258335.10</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6194102.07</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>172.93</insulator_attach_point_z>
    <wire_attach_point_x units='m'>258335.12</wire_attach_point_x>
    <wire_attach_point_y units='m'>6194102.06</wire_attach_point_y>
    <wire_attach_point_z units='m'>170.73</wire_attach_point_z>
    <mid_span_point_x units='m'>258390.56</mid_span_point_x>
    <mid_span_point_y units='m'>6194219.21</mid_span_point_y>
    <mid_span_point_z units='m'>163.55</mid_span_point_z>
    <low_point_x units='m'>258419.22</low_point_x>
    <low_point_y units='m'>6194279.77</low_point_y>
    <low_point_z units='m'>162.60</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>150.68</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>150.68</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>144.84</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>145.84</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>22.25</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>20.05</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>18.70</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>16.76</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>259.437</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.128</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>259.206</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-7.308</ahead_span_vert_proj>
    <section_number>9</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='91'>
    <rowtext />
    <struct_number>22</struct_number>
    <set_no>2</set_no>
    <phase_no>3</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0195</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>258342.33</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6194098.65</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>170.18</insulator_attach_point_z>
    <wire_attach_point_x units='m'>258342.31</wire_attach_point_x>
    <wire_attach_point_y units='m'>6194098.66</wire_attach_point_y>
    <wire_attach_point_z units='m'>167.98</wire_attach_point_z>
    <mid_span_point_x units='m'>258397.72</mid_span_point_x>
    <mid_span_point_y units='m'>6194215.82</mid_span_point_y>
    <mid_span_point_z units='m'>160.80</mid_span_point_z>
    <low_point_x units='m'>258426.37</low_point_x>
    <low_point_y units='m'>6194276.39</low_point_y>
    <low_point_z units='m'>159.85</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>150.65</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>150.66</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>144.92</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>146.32</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>19.53</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>17.33</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>15.88</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>13.53</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>259.437</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.128</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>259.206</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-7.308</ahead_span_vert_proj>
    <section_number>9</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='92'>
    <rowtext />
    <struct_number>23</struct_number>
    <set_no>1</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0150</structure_name>
    <set_label>CG</set_label>
    <insulator_attach_point_x units='m'>258449.57</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6194334.67</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>170.87</insulator_attach_point_z>
    <wire_attach_point_x units='m'>258449.57</wire_attach_point_x>
    <wire_attach_point_y units='m'>6194334.67</wire_attach_point_y>
    <wire_attach_point_z units='m'>170.87</wire_attach_point_z>
    <mid_span_point_x units='m'>258485.21</mid_span_point_x>
    <mid_span_point_y units='m'>6194410.02</mid_span_point_y>
    <mid_span_point_z units='m'>165.56</mid_span_point_z>
    <low_point_x units='m'>258520.86</low_point_x>
    <low_point_y units='m'>6194485.37</low_point_y>
    <low_point_z units='m'>162.87</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>147.87</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>147.87</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>144.50</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>139.87</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>23.01</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>23.01</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>21.06</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>23.00</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>166.945</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.028</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>166.725</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-8.004</ahead_span_vert_proj>
    <section_number>22</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='93'>
    <rowtext />
    <struct_number>23</struct_number>
    <set_no>2</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0150</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>258453.18</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6194332.96</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>168.37</insulator_attach_point_z>
    <wire_attach_point_x units='m'>258453.13</wire_attach_point_x>
    <wire_attach_point_y units='m'>6194332.98</wire_attach_point_y>
    <wire_attach_point_z units='m'>166.18</wire_attach_point_z>
    <mid_span_point_x units='m'>258487.59</mid_span_point_x>
    <mid_span_point_y units='m'>6194406.25</mid_span_point_y>
    <mid_span_point_z units='m'>161.90</mid_span_point_z>
    <low_point_x units='m'>258522.04</low_point_x>
    <low_point_y units='m'>6194479.50</low_point_y>
    <low_point_z units='m'>160.37</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>147.92</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>147.92</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>144.81</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>139.68</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>20.45</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>18.25</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>17.08</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>20.69</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>162.066</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.031</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>164.931</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-5.805</ahead_span_vert_proj>
    <section_number>9</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='94'>
    <rowtext />
    <struct_number>23</struct_number>
    <set_no>2</set_no>
    <phase_no>2</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0150</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>258445.95</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6194336.38</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>165.62</insulator_attach_point_z>
    <wire_attach_point_x units='m'>258445.99</wire_attach_point_x>
    <wire_attach_point_y units='m'>6194336.36</wire_attach_point_y>
    <wire_attach_point_z units='m'>163.43</wire_attach_point_z>
    <mid_span_point_x units='m'>258481.55</mid_span_point_x>
    <mid_span_point_y units='m'>6194411.09</mid_span_point_y>
    <mid_span_point_z units='m'>159.08</mid_span_point_z>
    <low_point_x units='m'>258517.11</low_point_x>
    <low_point_y units='m'>6194485.81</low_point_y>
    <low_point_z units='m'>157.62</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>147.78</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>147.79</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>144.33</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>140.09</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>17.84</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>15.64</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>14.75</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>17.53</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>165.655</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.033</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>168.520</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-5.805</ahead_span_vert_proj>
    <section_number>9</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='95'>
    <rowtext />
    <struct_number>23</struct_number>
    <set_no>2</set_no>
    <phase_no>3</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0150</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>258453.18</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6194332.96</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>162.87</insulator_attach_point_z>
    <wire_attach_point_x units='m'>258453.13</wire_attach_point_x>
    <wire_attach_point_y units='m'>6194332.98</wire_attach_point_y>
    <wire_attach_point_z units='m'>160.68</wire_attach_point_z>
    <mid_span_point_x units='m'>258487.59</mid_span_point_x>
    <mid_span_point_y units='m'>6194406.25</mid_span_point_y>
    <mid_span_point_z units='m'>156.40</mid_span_point_z>
    <low_point_x units='m'>258522.04</low_point_x>
    <low_point_y units='m'>6194479.50</low_point_y>
    <low_point_z units='m'>154.87</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>147.92</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>147.92</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>144.81</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>139.68</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>14.95</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>12.75</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>11.58</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>15.19</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>162.066</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.031</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>164.931</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-5.805</ahead_span_vert_proj>
    <section_number>9</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='96'>
    <rowtext />
    <struct_number>24</struct_number>
    <set_no>1</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TR.0150</structure_name>
    <set_label>CG</set_label>
    <insulator_attach_point_x units='m'>258520.86</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6194485.38</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>162.87</insulator_attach_point_z>
    <wire_attach_point_x units='m'>258520.86</wire_attach_point_x>
    <wire_attach_point_y units='m'>6194485.38</wire_attach_point_y>
    <wire_attach_point_z units='m'>162.87</wire_attach_point_z>
    <mid_span_point_x units='m'>258655.21</mid_span_point_x>
    <mid_span_point_y units='m'>6194512.41</mid_span_point_y>
    <mid_span_point_z units='m'>160.98</mid_span_point_z>
    <low_point_x units='m'>258623.80</low_point_x>
    <low_point_y units='m'>6194506.09</low_point_y>
    <low_point_z units='m'>160.79</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>139.87</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>139.87</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>138.65</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>138.61</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>23.00</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>23.00</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>22.33</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>22.18</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>274.223</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.123</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>274.080</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>3.320</ahead_span_vert_proj>
    <section_number>23</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='97'>
    <rowtext />
    <struct_number>24</struct_number>
    <set_no>2</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TR.0150</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>258523.33</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6194482.23</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>160.37</insulator_attach_point_z>
    <wire_attach_point_x units='m'>258526.27</wire_attach_point_x>
    <wire_attach_point_y units='m'>6194482.81</wire_attach_point_y>
    <wire_attach_point_z units='m'>160.21</wire_attach_point_z>
    <mid_span_point_x units='m'>258658.30</mid_span_point_x>
    <mid_span_point_y units='m'>6194509.19</mid_span_point_y>
    <mid_span_point_z units='m'>157.05</mid_span_point_z>
    <low_point_x units='m'>258647.20</low_point_x>
    <low_point_y units='m'>6194506.97</low_point_y>
    <low_point_z units='m'>157.02</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>139.69</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>139.54</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>138.80</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>138.66</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>20.68</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>20.67</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>18.25</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>18.36</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>269.436</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.143</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>272.286</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>1.120</ahead_span_vert_proj>
    <section_number>10</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='98'>
    <rowtext />
    <struct_number>24</struct_number>
    <set_no>2</set_no>
    <phase_no>2</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TR.0150</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>258518.40</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6194488.53</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>157.62</insulator_attach_point_z>
    <wire_attach_point_x units='m'>258521.33</wire_attach_point_x>
    <wire_attach_point_y units='m'>6194489.12</wire_attach_point_y>
    <wire_attach_point_z units='m'>157.46</wire_attach_point_z>
    <mid_span_point_x units='m'>258655.06</mid_span_point_x>
    <mid_span_point_y units='m'>6194516.23</mid_span_point_y>
    <mid_span_point_z units='m'>154.20</mid_span_point_z>
    <low_point_x units='m'>258644.10</low_point_x>
    <low_point_y units='m'>6194514.01</low_point_y>
    <low_point_z units='m'>154.17</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>140.12</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>139.93</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>138.82</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>138.58</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>17.50</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>17.53</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>15.38</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>15.59</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>273.031</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.149</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>275.875</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>1.120</ahead_span_vert_proj>
    <section_number>10</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='99'>
    <rowtext />
    <struct_number>24</struct_number>
    <set_no>2</set_no>
    <phase_no>3</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TR.0150</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>258523.33</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6194482.23</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>154.87</insulator_attach_point_z>
    <wire_attach_point_x units='m'>258526.27</wire_attach_point_x>
    <wire_attach_point_y units='m'>6194482.81</wire_attach_point_y>
    <wire_attach_point_z units='m'>154.71</wire_attach_point_z>
    <mid_span_point_x units='m'>258658.30</mid_span_point_x>
    <mid_span_point_y units='m'>6194509.19</mid_span_point_y>
    <mid_span_point_z units='m'>151.55</mid_span_point_z>
    <low_point_x units='m'>258647.20</low_point_x>
    <low_point_y units='m'>6194506.97</low_point_y>
    <low_point_z units='m'>151.52</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>139.69</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>139.54</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>138.80</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>138.66</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>15.18</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>15.17</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>12.75</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>12.86</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>269.436</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.143</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>272.286</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>1.120</ahead_span_vert_proj>
    <section_number>10</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='100'>
    <rowtext />
    <struct_number>25</struct_number>
    <set_no>1</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0195</structure_name>
    <set_label>CG</set_label>
    <insulator_attach_point_x units='m'>258789.56</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6194539.44</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>166.19</insulator_attach_point_z>
    <wire_attach_point_x units='m'>258789.56</wire_attach_point_x>
    <wire_attach_point_y units='m'>6194539.44</wire_attach_point_y>
    <wire_attach_point_z units='m'>166.19</wire_attach_point_z>
    <mid_span_point_x units='m'>258889.57</mid_span_point_x>
    <mid_span_point_y units='m'>6194559.56</mid_span_point_y>
    <mid_span_point_z units='m'>166.79</mid_span_point_z>
    <low_point_x units='m'>258824.36</low_point_x>
    <low_point_y units='m'>6194546.44</low_point_y>
    <low_point_z units='m'>165.95</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>138.69</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>138.69</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>141.71</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>138.66</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>27.50</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>27.50</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>25.08</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>27.29</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>204.141</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.051</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>204.026</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>5.131</ahead_span_vert_proj>
    <section_number>23</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='101'>
    <rowtext />
    <struct_number>25</struct_number>
    <set_no>2</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0195</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>258790.35</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6194535.52</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>163.69</insulator_attach_point_z>
    <wire_attach_point_x units='m'>258790.34</wire_attach_point_x>
    <wire_attach_point_y units='m'>6194535.56</wire_attach_point_y>
    <wire_attach_point_z units='m'>161.49</wire_attach_point_z>
    <mid_span_point_x units='m'>258890.35</mid_span_point_x>
    <mid_span_point_y units='m'>6194555.68</mid_span_point_y>
    <mid_span_point_z units='m'>161.87</mid_span_point_z>
    <low_point_x units='m'>258831.57</low_point_x>
    <low_point_y units='m'>6194543.85</low_point_y>
    <low_point_z units='m'>161.12</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>138.66</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>138.66</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>141.70</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>138.65</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>25.03</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>22.84</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>20.18</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>22.48</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>204.153</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.062</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>204.026</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>5.131</ahead_span_vert_proj>
    <section_number>10</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='102'>
    <rowtext />
    <struct_number>25</struct_number>
    <set_no>2</set_no>
    <phase_no>2</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0195</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>258788.77</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6194543.36</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>160.94</insulator_attach_point_z>
    <wire_attach_point_x units='m'>258788.78</wire_attach_point_x>
    <wire_attach_point_y units='m'>6194543.33</wire_attach_point_y>
    <wire_attach_point_z units='m'>158.74</wire_attach_point_z>
    <mid_span_point_x units='m'>258888.79</mid_span_point_x>
    <mid_span_point_y units='m'>6194563.45</mid_span_point_y>
    <mid_span_point_z units='m'>159.12</mid_span_point_z>
    <low_point_x units='m'>258830.00</low_point_x>
    <low_point_y units='m'>6194551.62</low_point_y>
    <low_point_z units='m'>158.37</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>138.72</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>138.72</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>141.75</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>138.54</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>22.22</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>20.03</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>17.38</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>19.84</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>204.153</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.062</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>204.026</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>5.131</ahead_span_vert_proj>
    <section_number>10</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='103'>
    <rowtext />
    <struct_number>25</struct_number>
    <set_no>2</set_no>
    <phase_no>3</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0195</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>258790.35</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6194535.52</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>158.19</insulator_attach_point_z>
    <wire_attach_point_x units='m'>258790.34</wire_attach_point_x>
    <wire_attach_point_y units='m'>6194535.56</wire_attach_point_y>
    <wire_attach_point_z units='m'>155.99</wire_attach_point_z>
    <mid_span_point_x units='m'>258890.35</mid_span_point_x>
    <mid_span_point_y units='m'>6194555.68</mid_span_point_y>
    <mid_span_point_z units='m'>156.37</mid_span_point_z>
    <low_point_x units='m'>258831.57</low_point_x>
    <low_point_y units='m'>6194543.85</low_point_y>
    <low_point_z units='m'>155.62</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>138.66</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>138.66</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>141.70</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>138.65</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>19.53</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>17.34</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>14.68</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>16.98</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>204.153</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.062</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>204.026</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>5.131</ahead_span_vert_proj>
    <section_number>10</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='104'>
    <rowtext />
    <struct_number>26</struct_number>
    <set_no>1</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0195</structure_name>
    <set_label>CG</set_label>
    <insulator_attach_point_x units='m'>258989.58</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6194579.68</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>171.32</insulator_attach_point_z>
    <wire_attach_point_x units='m'>258989.58</wire_attach_point_x>
    <wire_attach_point_y units='m'>6194579.68</wire_attach_point_y>
    <wire_attach_point_z units='m'>171.32</wire_attach_point_z>
    <mid_span_point_x units='m'>259112.31</mid_span_point_x>
    <mid_span_point_y units='m'>6194604.38</mid_span_point_y>
    <mid_span_point_z units='m'>170.68</mid_span_point_z>
    <low_point_x units='m'>259064.17</low_point_x>
    <low_point_y units='m'>6194594.69</low_point_y>
    <low_point_z units='m'>170.23</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>143.77</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>143.77</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>145.91</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>143.98</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>27.55</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>27.55</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>24.77</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>26.25</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>250.529</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.093</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>250.392</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>4.650</ahead_span_vert_proj>
    <section_number>23</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='105'>
    <rowtext />
    <struct_number>26</struct_number>
    <set_no>2</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0195</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>258990.37</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6194575.76</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>168.82</insulator_attach_point_z>
    <wire_attach_point_x units='m'>258990.36</wire_attach_point_x>
    <wire_attach_point_y units='m'>6194575.80</wire_attach_point_y>
    <wire_attach_point_z units='m'>166.62</wire_attach_point_z>
    <mid_span_point_x units='m'>259112.46</mid_span_point_x>
    <mid_span_point_y units='m'>6194600.56</mid_span_point_y>
    <mid_span_point_z units='m'>166.67</mid_span_point_z>
    <low_point_x units='m'>259050.47</low_point_x>
    <low_point_y units='m'>6194587.99</low_point_y>
    <low_point_z units='m'>165.83</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>144.13</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>144.12</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>146.26</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>144.06</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>24.70</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>22.50</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>20.42</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>21.78</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>249.383</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.113</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>252.173</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>6.849</ahead_span_vert_proj>
    <section_number>10</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='106'>
    <rowtext />
    <struct_number>26</struct_number>
    <set_no>2</set_no>
    <phase_no>2</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0195</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>258988.79</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6194583.61</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>166.07</insulator_attach_point_z>
    <wire_attach_point_x units='m'>258988.79</wire_attach_point_x>
    <wire_attach_point_y units='m'>6194583.57</wire_attach_point_y>
    <wire_attach_point_z units='m'>163.87</wire_attach_point_z>
    <mid_span_point_x units='m'>259109.23</mid_span_point_x>
    <mid_span_point_y units='m'>6194607.61</mid_span_point_y>
    <mid_span_point_z units='m'>164.02</mid_span_point_z>
    <low_point_x units='m'>259046.29</low_point_x>
    <low_point_y units='m'>6194595.05</low_point_y>
    <low_point_z units='m'>163.15</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>143.55</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>143.55</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>145.32</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>143.32</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>22.53</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>20.32</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>18.70</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>19.84</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>245.818</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.109</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>248.611</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>6.849</ahead_span_vert_proj>
    <section_number>10</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='107'>
    <rowtext />
    <struct_number>26</struct_number>
    <set_no>2</set_no>
    <phase_no>3</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0195</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>258990.37</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6194575.76</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>163.32</insulator_attach_point_z>
    <wire_attach_point_x units='m'>258990.36</wire_attach_point_x>
    <wire_attach_point_y units='m'>6194575.80</wire_attach_point_y>
    <wire_attach_point_z units='m'>161.12</wire_attach_point_z>
    <mid_span_point_x units='m'>259112.46</mid_span_point_x>
    <mid_span_point_y units='m'>6194600.56</mid_span_point_y>
    <mid_span_point_z units='m'>161.17</mid_span_point_z>
    <low_point_x units='m'>259050.47</low_point_x>
    <low_point_y units='m'>6194587.99</low_point_y>
    <low_point_z units='m'>160.33</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>144.13</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>144.12</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>146.26</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>144.06</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>19.20</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>17.00</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>14.92</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>16.28</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>249.383</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.113</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>252.173</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>6.849</ahead_span_vert_proj>
    <section_number>10</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='108'>
    <rowtext />
    <struct_number>27</struct_number>
    <set_no>1</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TR.0150</structure_name>
    <set_label>CG</set_label>
    <insulator_attach_point_x units='m'>259235.05</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6194629.07</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>175.97</insulator_attach_point_z>
    <wire_attach_point_x units='m'>259235.05</wire_attach_point_x>
    <wire_attach_point_y units='m'>6194629.07</wire_attach_point_y>
    <wire_attach_point_z units='m'>175.97</wire_attach_point_z>
    <mid_span_point_x units='m'>259296.61</mid_span_point_x>
    <mid_span_point_y units='m'>6194756.70</mid_span_point_y>
    <mid_span_point_z units='m'>176.56</mid_span_point_z>
    <low_point_x units='m'>259261.27</low_point_x>
    <low_point_y units='m'>6194683.43</low_point_y>
    <low_point_z units='m'>175.25</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>152.97</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>152.97</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>153.46</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>152.74</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>23.00</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>23.00</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>23.10</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>22.51</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>283.682</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.148</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>283.387</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>9.122</ahead_span_vert_proj>
    <section_number>24</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='109'>
    <rowtext />
    <struct_number>27</struct_number>
    <set_no>2</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TR.0150</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>259237.50</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6194625.91</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>173.47</insulator_attach_point_z>
    <wire_attach_point_x units='m'>259238.81</wire_attach_point_x>
    <wire_attach_point_y units='m'>6194628.61</wire_attach_point_y>
    <wire_attach_point_z units='m'>173.36</wire_attach_point_z>
    <mid_span_point_x units='m'>259300.28</mid_span_point_x>
    <mid_span_point_y units='m'>6194755.60</mid_span_point_y>
    <mid_span_point_z units='m'>172.62</mid_span_point_z>
    <low_point_x units='m'>259274.94</low_point_x>
    <low_point_y units='m'>6194703.25</low_point_y>
    <low_point_z units='m'>171.89</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>153.01</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>153.01</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>153.30</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>153.05</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>20.46</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>20.35</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>19.31</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>18.84</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>282.429</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.172</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>285.168</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>6.922</ahead_span_vert_proj>
    <section_number>11</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='110'>
    <rowtext />
    <struct_number>27</struct_number>
    <set_no>2</set_no>
    <phase_no>2</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TR.0150</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>259232.60</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6194632.23</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>170.72</insulator_attach_point_z>
    <wire_attach_point_x units='m'>259233.90</wire_attach_point_x>
    <wire_attach_point_y units='m'>6194634.94</wire_attach_point_y>
    <wire_attach_point_z units='m'>170.62</wire_attach_point_z>
    <mid_span_point_x units='m'>259294.24</mid_span_point_x>
    <mid_span_point_y units='m'>6194760.49</mid_span_point_y>
    <mid_span_point_z units='m'>169.97</mid_span_point_z>
    <low_point_x units='m'>259268.73</low_point_x>
    <low_point_y units='m'>6194707.42</low_point_y>
    <low_point_z units='m'>169.23</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>152.94</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>152.96</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>153.46</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>152.98</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>17.78</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>17.65</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>16.51</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>16.25</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>278.862</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.165</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>281.607</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>6.922</ahead_span_vert_proj>
    <section_number>11</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='111'>
    <rowtext />
    <struct_number>27</struct_number>
    <set_no>2</set_no>
    <phase_no>3</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TR.0150</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>259237.50</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6194625.91</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>167.97</insulator_attach_point_z>
    <wire_attach_point_x units='m'>259238.81</wire_attach_point_x>
    <wire_attach_point_y units='m'>6194628.61</wire_attach_point_y>
    <wire_attach_point_z units='m'>167.86</wire_attach_point_z>
    <mid_span_point_x units='m'>259300.28</mid_span_point_x>
    <mid_span_point_y units='m'>6194755.60</mid_span_point_y>
    <mid_span_point_z units='m'>167.12</mid_span_point_z>
    <low_point_x units='m'>259274.94</low_point_x>
    <low_point_y units='m'>6194703.25</low_point_y>
    <low_point_z units='m'>166.39</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>153.01</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>153.01</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>153.30</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>153.05</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>14.96</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>14.85</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>13.81</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>13.34</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>282.429</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.172</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>285.168</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>6.922</ahead_span_vert_proj>
    <section_number>11</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='112'>
    <rowtext />
    <struct_number>28</struct_number>
    <set_no>1</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0240</structure_name>
    <set_label>CG</set_label>
    <insulator_attach_point_x units='m'>259358.17</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6194884.32</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>185.09</insulator_attach_point_z>
    <wire_attach_point_x units='m'>259358.17</wire_attach_point_x>
    <wire_attach_point_y units='m'>6194884.32</wire_attach_point_y>
    <wire_attach_point_z units='m'>185.09</wire_attach_point_z>
    <mid_span_point_x units='m'>259419.27</mid_span_point_x>
    <mid_span_point_y units='m'>6195010.98</mid_span_point_y>
    <mid_span_point_z units='m'>177.47</mid_span_point_z>
    <low_point_x units='m'>259448.25</low_point_x>
    <low_point_y units='m'>6195071.05</low_point_y>
    <low_point_z units='m'>176.59</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>153.07</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>153.07</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>149.76</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>150.56</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>32.03</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>32.03</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>27.71</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>26.03</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>281.506</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.145</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>281.263</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-7.423</ahead_span_vert_proj>
    <section_number>24</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='113'>
    <rowtext />
    <struct_number>28</struct_number>
    <set_no>2</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0240</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>259361.77</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6194882.58</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>182.59</insulator_attach_point_z>
    <wire_attach_point_x units='m'>259361.76</wire_attach_point_x>
    <wire_attach_point_y units='m'>6194882.59</wire_attach_point_y>
    <wire_attach_point_z units='m'>180.39</wire_attach_point_z>
    <mid_span_point_x units='m'>259422.87</mid_span_point_x>
    <mid_span_point_y units='m'>6195009.25</mid_span_point_y>
    <mid_span_point_z units='m'>172.45</mid_span_point_z>
    <low_point_x units='m'>259449.64</low_point_x>
    <low_point_y units='m'>6195064.74</low_point_y>
    <low_point_z units='m'>171.63</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>153.09</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>153.09</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>149.69</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>150.54</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>29.50</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>27.30</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>22.75</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>21.09</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>281.531</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.170</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>281.263</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-7.423</ahead_span_vert_proj>
    <section_number>11</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='114'>
    <rowtext />
    <struct_number>28</struct_number>
    <set_no>2</set_no>
    <phase_no>2</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0240</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>259354.57</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6194886.05</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>179.84</insulator_attach_point_z>
    <wire_attach_point_x units='m'>259354.58</wire_attach_point_x>
    <wire_attach_point_y units='m'>6194886.05</wire_attach_point_y>
    <wire_attach_point_z units='m'>177.64</wire_attach_point_z>
    <mid_span_point_x units='m'>259415.68</mid_span_point_x>
    <mid_span_point_y units='m'>6195012.72</mid_span_point_y>
    <mid_span_point_z units='m'>169.70</mid_span_point_z>
    <low_point_x units='m'>259442.44</low_point_x>
    <low_point_y units='m'>6195068.21</low_point_y>
    <low_point_z units='m'>168.88</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>153.13</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>153.13</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>149.82</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>150.60</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>26.71</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>24.51</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>19.88</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>18.28</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>281.531</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.170</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>281.263</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-7.423</ahead_span_vert_proj>
    <section_number>11</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='115'>
    <rowtext />
    <struct_number>28</struct_number>
    <set_no>2</set_no>
    <phase_no>3</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0240</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>259361.77</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6194882.58</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>177.09</insulator_attach_point_z>
    <wire_attach_point_x units='m'>259361.76</wire_attach_point_x>
    <wire_attach_point_y units='m'>6194882.59</wire_attach_point_y>
    <wire_attach_point_z units='m'>174.89</wire_attach_point_z>
    <mid_span_point_x units='m'>259422.87</mid_span_point_x>
    <mid_span_point_y units='m'>6195009.25</mid_span_point_y>
    <mid_span_point_z units='m'>166.95</mid_span_point_z>
    <low_point_x units='m'>259449.64</low_point_x>
    <low_point_y units='m'>6195064.74</low_point_y>
    <low_point_z units='m'>166.13</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>153.09</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>153.09</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>149.69</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>150.54</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>24.00</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>21.80</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>17.25</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>15.59</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>281.531</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.170</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>281.263</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-7.423</ahead_span_vert_proj>
    <section_number>11</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='116'>
    <rowtext />
    <struct_number>29</struct_number>
    <set_no>1</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0195</structure_name>
    <set_label>CG</set_label>
    <insulator_attach_point_x units='m'>259480.37</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6195137.65</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>177.67</insulator_attach_point_z>
    <wire_attach_point_x units='m'>259480.37</wire_attach_point_x>
    <wire_attach_point_y units='m'>6195137.65</wire_attach_point_y>
    <wire_attach_point_z units='m'>177.67</wire_attach_point_z>
    <mid_span_point_x units='m'>259543.64</mid_span_point_x>
    <mid_span_point_y units='m'>6195268.82</mid_span_point_y>
    <mid_span_point_z units='m'>182.49</mid_span_point_z>
    <low_point_x units='m'>259480.38</low_point_x>
    <low_point_y units='m'>6195137.66</low_point_y>
    <low_point_z units='m'>177.67</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>150.20</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>150.20</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>155.13</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>150.21</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>27.47</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>27.47</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>27.36</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>27.46</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>291.991</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.161</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>291.272</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>18.043</ahead_span_vert_proj>
    <section_number>24</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='117'>
    <rowtext />
    <struct_number>29</struct_number>
    <set_no>2</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0195</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>259483.97</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6195135.91</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>175.17</insulator_attach_point_z>
    <wire_attach_point_x units='m'>259483.97</wire_attach_point_x>
    <wire_attach_point_y units='m'>6195135.91</wire_attach_point_y>
    <wire_attach_point_z units='m'>172.97</wire_attach_point_z>
    <mid_span_point_x units='m'>259547.25</mid_span_point_x>
    <mid_span_point_y units='m'>6195267.08</mid_span_point_y>
    <mid_span_point_z units='m'>177.44</mid_span_point_z>
    <low_point_x units='m'>259484.46</low_point_x>
    <low_point_y units='m'>6195136.92</low_point_y>
    <low_point_z units='m'>172.97</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>150.08</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>150.08</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>155.11</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>150.10</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>25.09</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>22.89</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>22.33</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>22.87</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>292.019</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.188</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>291.272</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>18.043</ahead_span_vert_proj>
    <section_number>11</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='118'>
    <rowtext />
    <struct_number>29</struct_number>
    <set_no>2</set_no>
    <phase_no>2</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0195</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>259476.77</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6195139.39</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>172.42</insulator_attach_point_z>
    <wire_attach_point_x units='m'>259476.77</wire_attach_point_x>
    <wire_attach_point_y units='m'>6195139.39</wire_attach_point_y>
    <wire_attach_point_z units='m'>170.22</wire_attach_point_z>
    <mid_span_point_x units='m'>259540.04</mid_span_point_x>
    <mid_span_point_y units='m'>6195270.56</mid_span_point_y>
    <mid_span_point_z units='m'>174.69</mid_span_point_z>
    <low_point_x units='m'>259477.25</low_point_x>
    <low_point_y units='m'>6195140.39</low_point_y>
    <low_point_z units='m'>170.22</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>150.24</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>150.24</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>155.08</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>150.28</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>22.18</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>19.98</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>19.61</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>19.94</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>292.019</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.188</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>291.272</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>18.043</ahead_span_vert_proj>
    <section_number>11</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='119'>
    <rowtext />
    <struct_number>29</struct_number>
    <set_no>2</set_no>
    <phase_no>3</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0195</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>259483.97</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6195135.91</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>169.67</insulator_attach_point_z>
    <wire_attach_point_x units='m'>259483.97</wire_attach_point_x>
    <wire_attach_point_y units='m'>6195135.91</wire_attach_point_y>
    <wire_attach_point_z units='m'>167.47</wire_attach_point_z>
    <mid_span_point_x units='m'>259547.25</mid_span_point_x>
    <mid_span_point_y units='m'>6195267.08</mid_span_point_y>
    <mid_span_point_z units='m'>171.94</mid_span_point_z>
    <low_point_x units='m'>259484.46</low_point_x>
    <low_point_y units='m'>6195136.92</low_point_y>
    <low_point_z units='m'>167.47</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>150.08</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>150.08</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>155.11</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>150.10</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>19.59</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>17.39</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>16.83</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>17.37</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>292.019</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.188</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>291.272</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>18.043</ahead_span_vert_proj>
    <section_number>11</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='120'>
    <rowtext />
    <struct_number>30</struct_number>
    <set_no>1</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0285</structure_name>
    <set_label>CG</set_label>
    <insulator_attach_point_x units='m'>259606.92</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6195399.99</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>195.71</insulator_attach_point_z>
    <wire_attach_point_x units='m'>259606.92</wire_attach_point_x>
    <wire_attach_point_y units='m'>6195399.99</wire_attach_point_y>
    <wire_attach_point_z units='m'>195.71</wire_attach_point_z>
    <mid_span_point_x units='m'>259658.10</mid_span_point_x>
    <mid_span_point_y units='m'>6195506.09</mid_span_point_y>
    <mid_span_point_z units='m'>191.12</mid_span_point_z>
    <low_point_x units='m'>259675.33</low_point_x>
    <low_point_y units='m'>6195541.82</low_point_y>
    <low_point_z units='m'>190.81</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>159.21</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>159.21</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>169.35</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>169.28</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>36.51</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>36.51</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>21.77</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>21.53</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>235.708</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.085</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>235.594</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-3.699</ahead_span_vert_proj>
    <section_number>24</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='121'>
    <rowtext />
    <struct_number>30</struct_number>
    <set_no>2</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0285</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>259610.52</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6195398.25</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>193.21</insulator_attach_point_z>
    <wire_attach_point_x units='m'>259610.52</wire_attach_point_x>
    <wire_attach_point_y units='m'>6195398.26</wire_attach_point_y>
    <wire_attach_point_z units='m'>191.01</wire_attach_point_z>
    <mid_span_point_x units='m'>259661.15</mid_span_point_x>
    <mid_span_point_y units='m'>6195503.26</mid_span_point_y>
    <mid_span_point_z units='m'>187.29</mid_span_point_z>
    <low_point_x units='m'>259668.24</low_point_x>
    <low_point_y units='m'>6195517.96</low_point_y>
    <low_point_z units='m'>187.23</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>159.33</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>159.33</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>169.82</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>169.70</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>33.88</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>31.68</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>17.47</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>17.53</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>233.255</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.097</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>236.150</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-1.499</ahead_span_vert_proj>
    <section_number>11</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='122'>
    <rowtext />
    <struct_number>30</struct_number>
    <set_no>2</set_no>
    <phase_no>2</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0285</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>259603.31</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6195401.73</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>190.46</insulator_attach_point_z>
    <wire_attach_point_x units='m'>259603.32</wire_attach_point_x>
    <wire_attach_point_y units='m'>6195401.73</wire_attach_point_y>
    <wire_attach_point_z units='m'>188.26</wire_attach_point_z>
    <mid_span_point_x units='m'>259653.74</mid_span_point_x>
    <mid_span_point_y units='m'>6195506.22</mid_span_point_y>
    <mid_span_point_z units='m'>184.57</mid_span_point_z>
    <low_point_x units='m'>259660.86</low_point_x>
    <low_point_y units='m'>6195520.98</low_point_y>
    <low_point_z units='m'>184.51</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>159.07</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>159.07</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>168.72</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>169.05</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>31.39</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>29.19</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>15.85</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>15.46</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>232.142</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.095</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>235.038</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-1.499</ahead_span_vert_proj>
    <section_number>11</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='123'>
    <rowtext />
    <struct_number>30</struct_number>
    <set_no>2</set_no>
    <phase_no>3</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0285</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>259610.52</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6195398.25</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>187.71</insulator_attach_point_z>
    <wire_attach_point_x units='m'>259610.52</wire_attach_point_x>
    <wire_attach_point_y units='m'>6195398.26</wire_attach_point_y>
    <wire_attach_point_z units='m'>185.51</wire_attach_point_z>
    <mid_span_point_x units='m'>259661.15</mid_span_point_x>
    <mid_span_point_y units='m'>6195503.26</mid_span_point_y>
    <mid_span_point_z units='m'>181.79</mid_span_point_z>
    <low_point_x units='m'>259668.24</low_point_x>
    <low_point_y units='m'>6195517.96</low_point_y>
    <low_point_z units='m'>181.73</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>159.33</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>159.33</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>169.82</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>169.70</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>28.38</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>26.18</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>11.97</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>12.03</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>233.255</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.097</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>236.150</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-1.499</ahead_span_vert_proj>
    <section_number>11</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='124'>
    <rowtext />
    <struct_number>31</struct_number>
    <set_no>1</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TA.0195</structure_name>
    <set_label>CG</set_label>
    <insulator_attach_point_x units='m'>259709.27</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6195612.19</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>192.02</insulator_attach_point_z>
    <wire_attach_point_x units='m'>259709.27</wire_attach_point_x>
    <wire_attach_point_y units='m'>6195612.19</wire_attach_point_y>
    <wire_attach_point_z units='m'>192.02</wire_attach_point_z>
    <mid_span_point_x units='m'>259728.51</mid_span_point_x>
    <mid_span_point_y units='m'>6195723.92</mid_span_point_y>
    <mid_span_point_z units='m'>189.14</mid_span_point_z>
    <low_point_x units='m'>259731.08</low_point_x>
    <low_point_y units='m'>6195738.83</low_point_y>
    <low_point_z units='m'>189.10</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>164.52</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>164.52</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>159.08</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>159.19</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>27.50</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>27.50</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>30.05</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>29.91</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>226.813</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.061</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>226.749</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-1.213</ahead_span_vert_proj>
    <section_number>25</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='125'>
    <rowtext />
    <struct_number>31</struct_number>
    <set_no>2</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TA.0195</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>259713.08</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6195610.97</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>189.52</insulator_attach_point_z>
    <wire_attach_point_x units='m'>259713.59</wire_attach_point_x>
    <wire_attach_point_y units='m'>6195613.92</wire_attach_point_y>
    <wire_attach_point_z units='m'>189.33</wire_attach_point_z>
    <mid_span_point_x units='m'>259732.64</mid_span_point_x>
    <mid_span_point_y units='m'>6195724.45</mid_span_point_y>
    <mid_span_point_z units='m'>185.14</mid_span_point_z>
    <low_point_x units='m'>259738.61</low_point_x>
    <low_point_y units='m'>6195759.11</low_point_y>
    <low_point_z units='m'>184.89</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>164.58</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>164.40</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>159.29</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>158.89</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>24.94</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>24.93</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>25.85</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>26.00</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>224.413</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.079</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>227.305</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-3.413</ahead_span_vert_proj>
    <section_number>12</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='126'>
    <rowtext />
    <struct_number>31</struct_number>
    <set_no>2</set_no>
    <phase_no>2</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TA.0195</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>259705.47</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6195613.41</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>186.77</insulator_attach_point_z>
    <wire_attach_point_x units='m'>259705.97</wire_attach_point_x>
    <wire_attach_point_y units='m'>6195616.36</wire_attach_point_y>
    <wire_attach_point_z units='m'>186.58</wire_attach_point_z>
    <mid_span_point_x units='m'>259724.89</mid_span_point_x>
    <mid_span_point_y units='m'>6195726.34</mid_span_point_y>
    <mid_span_point_z units='m'>182.42</mid_span_point_z>
    <low_point_x units='m'>259730.88</low_point_x>
    <low_point_y units='m'>6195761.18</low_point_y>
    <low_point_z units='m'>182.16</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>164.48</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>164.28</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>159.21</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>159.09</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>22.28</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>22.31</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>23.21</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>23.07</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>223.300</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.078</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>226.193</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-3.413</ahead_span_vert_proj>
    <section_number>12</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='127'>
    <rowtext />
    <struct_number>31</struct_number>
    <set_no>2</set_no>
    <phase_no>3</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TA.0195</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>259713.08</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6195610.97</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>184.02</insulator_attach_point_z>
    <wire_attach_point_x units='m'>259713.59</wire_attach_point_x>
    <wire_attach_point_y units='m'>6195613.92</wire_attach_point_y>
    <wire_attach_point_z units='m'>183.83</wire_attach_point_z>
    <mid_span_point_x units='m'>259732.64</mid_span_point_x>
    <mid_span_point_y units='m'>6195724.45</mid_span_point_y>
    <mid_span_point_z units='m'>179.64</mid_span_point_z>
    <low_point_x units='m'>259738.61</low_point_x>
    <low_point_y units='m'>6195759.11</low_point_y>
    <low_point_z units='m'>179.39</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>164.58</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>164.40</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>159.29</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>158.89</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>19.44</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>19.43</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>20.35</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>20.50</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>224.413</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.079</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>227.305</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-3.413</ahead_span_vert_proj>
    <section_number>12</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='128'>
    <rowtext />
    <struct_number>32</struct_number>
    <set_no>1</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0240</structure_name>
    <set_label>CG</set_label>
    <insulator_attach_point_x units='m'>259747.75</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6195835.65</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>190.80</insulator_attach_point_z>
    <wire_attach_point_x units='m'>259747.75</wire_attach_point_x>
    <wire_attach_point_y units='m'>6195835.65</wire_attach_point_y>
    <wire_attach_point_z units='m'>190.80</wire_attach_point_z>
    <mid_span_point_x units='m'>259763.55</mid_span_point_x>
    <mid_span_point_y units='m'>6195927.43</mid_span_point_y>
    <mid_span_point_z units='m'>186.04</mid_span_point_z>
    <low_point_x units='m'>259779.35</low_point_x>
    <low_point_y units='m'>6196019.20</low_point_y>
    <low_point_z units='m'>184.35</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>158.80</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>158.80</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>160.14</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>161.35</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>32.00</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>32.00</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>25.90</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>23.00</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>186.409</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.034</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>186.264</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-6.449</ahead_span_vert_proj>
    <section_number>25</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='129'>
    <rowtext />
    <struct_number>32</struct_number>
    <set_no>2</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0240</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>259751.69</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6195834.97</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>188.30</insulator_attach_point_z>
    <wire_attach_point_x units='m'>259751.68</wire_attach_point_x>
    <wire_attach_point_y units='m'>6195834.97</wire_attach_point_y>
    <wire_attach_point_z units='m'>186.10</wire_attach_point_z>
    <mid_span_point_x units='m'>259767.25</mid_span_point_x>
    <mid_span_point_y units='m'>6195925.43</mid_span_point_y>
    <mid_span_point_z units='m'>182.23</mid_span_point_z>
    <low_point_x units='m'>259776.94</low_point_x>
    <low_point_y units='m'>6195981.70</low_point_y>
    <low_point_z units='m'>181.56</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>158.78</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>158.78</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>160.16</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>160.84</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>29.52</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>27.32</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>22.07</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>20.72</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>183.658</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.043</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>186.565</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-4.249</ahead_span_vert_proj>
    <section_number>12</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='130'>
    <rowtext />
    <struct_number>32</struct_number>
    <set_no>2</set_no>
    <phase_no>2</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0240</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>259743.80</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6195836.33</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>185.55</insulator_attach_point_z>
    <wire_attach_point_x units='m'>259743.81</wire_attach_point_x>
    <wire_attach_point_y units='m'>6195836.33</wire_attach_point_y>
    <wire_attach_point_z units='m'>183.35</wire_attach_point_z>
    <mid_span_point_x units='m'>259759.33</mid_span_point_x>
    <mid_span_point_y units='m'>6195926.48</mid_span_point_y>
    <mid_span_point_z units='m'>179.49</mid_span_point_z>
    <low_point_x units='m'>259769.05</low_point_x>
    <low_point_y units='m'>6195982.93</low_point_y>
    <low_point_z units='m'>178.82</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>158.83</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>158.83</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>160.11</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>160.77</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>26.73</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>24.53</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>19.38</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>18.05</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>183.057</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.043</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>185.964</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-4.249</ahead_span_vert_proj>
    <section_number>12</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='131'>
    <rowtext />
    <struct_number>32</struct_number>
    <set_no>2</set_no>
    <phase_no>3</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TS.0240</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>259751.69</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6195834.97</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>182.80</insulator_attach_point_z>
    <wire_attach_point_x units='m'>259751.68</wire_attach_point_x>
    <wire_attach_point_y units='m'>6195834.97</wire_attach_point_y>
    <wire_attach_point_z units='m'>180.60</wire_attach_point_z>
    <mid_span_point_x units='m'>259767.25</mid_span_point_x>
    <mid_span_point_y units='m'>6195925.43</mid_span_point_y>
    <mid_span_point_z units='m'>176.73</mid_span_point_z>
    <low_point_x units='m'>259776.94</low_point_x>
    <low_point_y units='m'>6195981.70</low_point_y>
    <low_point_z units='m'>176.06</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>158.78</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>158.78</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>160.16</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>160.84</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>24.02</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>21.82</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>16.57</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>15.22</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>183.658</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.043</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>186.565</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-4.249</ahead_span_vert_proj>
    <section_number>12</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='132'>
    <rowtext />
    <struct_number>33</struct_number>
    <set_no>1</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TR.0150</structure_name>
    <set_label>CG</set_label>
    <insulator_attach_point_x units='m'>259779.35</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6196019.21</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>184.35</insulator_attach_point_z>
    <wire_attach_point_x units='m'>259779.35</wire_attach_point_x>
    <wire_attach_point_y units='m'>6196019.21</wire_attach_point_y>
    <wire_attach_point_z units='m'>184.35</wire_attach_point_z>
    <mid_span_point_x units='m'>259775.76</mid_span_point_x>
    <mid_span_point_y units='m'>6196058.45</mid_span_point_y>
    <mid_span_point_z units='m'>182.28</mid_span_point_z>
    <low_point_x units='m'>259772.18</low_point_x>
    <low_point_y units='m'>6196097.67</low_point_y>
    <low_point_z units='m'>180.95</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>161.35</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>161.35</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>161.66</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>161.42</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>23.00</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>23.00</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>20.62</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>19.53</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>78.876</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.005</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>78.798</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-3.407</ahead_span_vert_proj>
    <section_number>26</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='133'>
    <rowtext />
    <struct_number>33</struct_number>
    <set_no>2</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TR.0150</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>259783.33</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6196018.83</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>181.85</insulator_attach_point_z>
    <wire_attach_point_x units='m'>259783.43</wire_attach_point_x>
    <wire_attach_point_y units='m'>6196021.82</wire_attach_point_y>
    <wire_attach_point_z units='m'>181.61</wire_attach_point_z>
    <mid_span_point_x units='m'>259784.63</mid_span_point_x>
    <mid_span_point_y units='m'>6196058.22</mid_span_point_y>
    <mid_span_point_z units='m'>179.37</mid_span_point_z>
    <low_point_x units='m'>259785.83</low_point_x>
    <low_point_y units='m'>6196094.59</low_point_y>
    <low_point_z units='m'>178.46</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>161.36</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>161.38</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>161.82</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>161.76</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>20.49</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>20.22</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>17.55</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>16.70</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>72.912</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.016</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>78.618</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-3.407</ahead_span_vert_proj>
    <section_number>13</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='134'>
    <rowtext />
    <struct_number>33</struct_number>
    <set_no>2</set_no>
    <phase_no>2</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TR.0150</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>259775.37</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6196019.60</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>179.10</insulator_attach_point_z>
    <wire_attach_point_x units='m'>259775.39</wire_attach_point_x>
    <wire_attach_point_y units='m'>6196022.59</wire_attach_point_y>
    <wire_attach_point_z units='m'>178.96</wire_attach_point_z>
    <mid_span_point_x units='m'>259775.65</mid_span_point_x>
    <mid_span_point_y units='m'>6196058.70</mid_span_point_y>
    <mid_span_point_z units='m'>178.01</mid_span_point_z>
    <low_point_x units='m'>259775.71</low_point_x>
    <low_point_y units='m'>6196066.94</low_point_y>
    <low_point_z units='m'>177.97</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>161.35</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>161.31</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>161.66</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>161.77</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>17.75</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>17.65</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>16.34</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>16.20</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>72.240</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.016</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>78.017</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>-0.657</ahead_span_vert_proj>
    <section_number>13</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='135'>
    <rowtext />
    <struct_number>33</struct_number>
    <set_no>2</set_no>
    <phase_no>3</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>TR.0150</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>259783.33</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6196018.83</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>176.35</insulator_attach_point_z>
    <wire_attach_point_x units='m'>259783.24</wire_attach_point_x>
    <wire_attach_point_y units='m'>6196021.83</wire_attach_point_y>
    <wire_attach_point_z units='m'>176.32</wire_attach_point_z>
    <mid_span_point_x units='m'>259782.12</mid_span_point_x>
    <mid_span_point_y units='m'>6196058.27</mid_span_point_y>
    <mid_span_point_z units='m'>176.62</mid_span_point_z>
    <low_point_x units='m'>259782.93</low_point_x>
    <low_point_y units='m'>6196031.81</low_point_y>
    <low_point_z units='m'>176.27</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>161.36</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>161.38</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>161.77</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>161.52</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>14.99</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>14.94</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>14.85</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>14.74</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>72.961</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.016</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>78.713</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>2.093</ahead_span_vert_proj>
    <section_number>13</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='136'>
    <rowtext />
    <struct_number>ML Portezuelo</struct_number>
    <set_no>1</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>ML.stk</structure_name>
    <set_label>CG</set_label>
    <insulator_attach_point_x units='m'>259772.17</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6196097.69</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>180.95</insulator_attach_point_z>
    <wire_attach_point_x units='m'>259772.17</wire_attach_point_x>
    <wire_attach_point_y units='m'>6196097.69</wire_attach_point_y>
    <wire_attach_point_z units='m'>180.95</wire_attach_point_z>
    <mid_span_point_x units='m'>0.00</mid_span_point_x>
    <mid_span_point_y units='m'>0.00</mid_span_point_y>
    <mid_span_point_z units='m'>0.00</mid_span_point_z>
    <low_point_x units='m'>0.00</low_point_x>
    <low_point_y units='m'>0.00</low_point_y>
    <low_point_z units='m'>0.00</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>161.42</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>161.42</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>0.00</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>0.00</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>19.53</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>19.53</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>0.00</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>0.00</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>0.000</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.000</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>0.000</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>0.000</ahead_span_vert_proj>
    <section_number>26</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='137'>
    <rowtext />
    <struct_number>ML Portezuelo</struct_number>
    <set_no>2</set_no>
    <phase_no>1</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>ML.stk</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>259785.92</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6196097.41</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>178.45</insulator_attach_point_z>
    <wire_attach_point_x units='m'>259785.83</wire_attach_point_x>
    <wire_attach_point_y units='m'>6196094.61</wire_attach_point_y>
    <wire_attach_point_z units='m'>178.46</wire_attach_point_z>
    <mid_span_point_x units='m'>0.00</mid_span_point_x>
    <mid_span_point_y units='m'>0.00</mid_span_point_y>
    <mid_span_point_z units='m'>0.00</mid_span_point_z>
    <low_point_x units='m'>0.00</low_point_x>
    <low_point_y units='m'>0.00</low_point_y>
    <low_point_z units='m'>0.00</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>0.00</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>161.76</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>0.00</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>0.00</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>0.00</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>16.70</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>0.00</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>0.00</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>0.000</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.000</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>0.000</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>0.000</ahead_span_vert_proj>
    <section_number>13</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='138'>
    <rowtext />
    <struct_number>ML Portezuelo</struct_number>
    <set_no>2</set_no>
    <phase_no>2</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>ML.stk</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>259780.92</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6196097.51</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>178.45</insulator_attach_point_z>
    <wire_attach_point_x units='m'>259781.01</wire_attach_point_x>
    <wire_attach_point_y units='m'>6196094.72</wire_attach_point_y>
    <wire_attach_point_z units='m'>178.26</wire_attach_point_z>
    <mid_span_point_x units='m'>0.00</mid_span_point_x>
    <mid_span_point_y units='m'>0.00</mid_span_point_y>
    <mid_span_point_z units='m'>0.00</mid_span_point_z>
    <low_point_x units='m'>0.00</low_point_x>
    <low_point_y units='m'>0.00</low_point_y>
    <low_point_z units='m'>0.00</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>0.00</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>161.65</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>0.00</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>0.00</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>0.00</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>16.61</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>0.00</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>0.00</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>0.000</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.000</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>0.000</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>0.000</ahead_span_vert_proj>
    <section_number>13</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
  <structure_attachment_coordinates rownum='139'>
    <rowtext />
    <struct_number>ML Portezuelo</struct_number>
    <set_no>2</set_no>
    <phase_no>3</phase_no>
    <circuit_label />
    <phase_label />
    <structure_name>ML.stk</structure_name>
    <set_label>C1</set_label>
    <insulator_attach_point_x units='m'>259775.92</insulator_attach_point_x>
    <insulator_attach_point_y units='m'>6196097.61</insulator_attach_point_y>
    <insulator_attach_point_z units='m'>178.45</insulator_attach_point_z>
    <wire_attach_point_x units='m'>259775.90</wire_attach_point_x>
    <wire_attach_point_y units='m'>6196094.81</wire_attach_point_y>
    <wire_attach_point_z units='m'>178.36</wire_attach_point_z>
    <mid_span_point_x units='m'>0.00</mid_span_point_x>
    <mid_span_point_y units='m'>0.00</mid_span_point_y>
    <mid_span_point_z units='m'>0.00</mid_span_point_z>
    <low_point_x units='m'>0.00</low_point_x>
    <low_point_y units='m'>0.00</low_point_y>
    <low_point_z units='m'>0.00</low_point_z>
    <tin_z_below_insulator_attach_point units='m'>161.52</tin_z_below_insulator_attach_point>
    <tin_z_below_wire_attach_point units='m'>161.50</tin_z_below_wire_attach_point>
    <tin_z_below_mid_span_point units='m'>0.00</tin_z_below_mid_span_point>
    <tin_z_below_low_point units='m'>0.00</tin_z_below_low_point>
    <insulator_attach_point_height_above_tin units='m'>16.93</insulator_attach_point_height_above_tin>
    <wire_attach_point_height_above_tin units='m'>16.86</wire_attach_point_height_above_tin>
    <mid_span_point_height_above_tin units='m'>0.00</mid_span_point_height_above_tin>
    <low_point_height_above_tin units='m'>0.00</low_point_height_above_tin>
    <ahead_span_arc_length units='m'>0.000</ahead_span_arc_length>
    <ahead_span_slack units='m'>0.000</ahead_span_slack>
    <ahead_span_horiz_proj units='m'>0.000</ahead_span_horiz_proj>
    <ahead_span_vert_proj units='m'>0.000</ahead_span_vert_proj>
    <section_number>13</section_number>
    <set_counter_weight units='N'>0.000</set_counter_weight>
  </structure_attachment_coordinates>
</table>
<table plsname='Circuit and Phase Definitions and Labels' tagname='circuit_and_phase_definitions_and_labels' ncols='19' nrows='52' units='1' version='3' titledetail=''>
  <circuit_and_phase_definitions_and_labels rownum='0'>
    <rowtext />
    <section_number>1</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>ML Las Damas</start_structure>
    <start_set>2</start_set>
    <start_phase>1</start_phase>
    <end_structure>1</end_structure>
    <end_set>2</end_set>
    <end_phase>1</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>1</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='1'>
    <rowtext />
    <section_number>1</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>ML Las Damas</start_structure>
    <start_set>2</start_set>
    <start_phase>2</start_phase>
    <end_structure>1</end_structure>
    <end_set>2</end_set>
    <end_phase>3</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>2</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='2'>
    <rowtext />
    <section_number>1</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>ML Las Damas</start_structure>
    <start_set>2</start_set>
    <start_phase>3</start_phase>
    <end_structure>1</end_structure>
    <end_set>2</end_set>
    <end_phase>2</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>3</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='3'>
    <rowtext />
    <section_number>2</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>1</start_structure>
    <start_set>2</start_set>
    <start_phase>1</start_phase>
    <end_structure>3</end_structure>
    <end_set>2</end_set>
    <end_phase>1</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>1</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='4'>
    <rowtext />
    <section_number>2</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>1</start_structure>
    <start_set>2</start_set>
    <start_phase>2</start_phase>
    <end_structure>3</end_structure>
    <end_set>2</end_set>
    <end_phase>2</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>2</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='5'>
    <rowtext />
    <section_number>2</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>1</start_structure>
    <start_set>2</start_set>
    <start_phase>3</start_phase>
    <end_structure>3</end_structure>
    <end_set>2</end_set>
    <end_phase>3</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>3</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='6'>
    <rowtext />
    <section_number>3</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>3</start_structure>
    <start_set>2</start_set>
    <start_phase>1</start_phase>
    <end_structure>8</end_structure>
    <end_set>2</end_set>
    <end_phase>1</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>1</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='7'>
    <rowtext />
    <section_number>3</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>3</start_structure>
    <start_set>2</start_set>
    <start_phase>2</start_phase>
    <end_structure>8</end_structure>
    <end_set>2</end_set>
    <end_phase>2</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>2</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='8'>
    <rowtext />
    <section_number>3</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>3</start_structure>
    <start_set>2</start_set>
    <start_phase>3</start_phase>
    <end_structure>8</end_structure>
    <end_set>2</end_set>
    <end_phase>3</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>3</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='9'>
    <rowtext />
    <section_number>4</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>8</start_structure>
    <start_set>2</start_set>
    <start_phase>1</start_phase>
    <end_structure>15</end_structure>
    <end_set>2</end_set>
    <end_phase>1</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>1</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='10'>
    <rowtext />
    <section_number>4</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>8</start_structure>
    <start_set>2</start_set>
    <start_phase>2</start_phase>
    <end_structure>15</end_structure>
    <end_set>2</end_set>
    <end_phase>2</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>2</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='11'>
    <rowtext />
    <section_number>4</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>8</start_structure>
    <start_set>2</start_set>
    <start_phase>3</start_phase>
    <end_structure>15</end_structure>
    <end_set>2</end_set>
    <end_phase>3</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>3</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='12'>
    <rowtext />
    <section_number>5</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>15</start_structure>
    <start_set>2</start_set>
    <start_phase>1</start_phase>
    <end_structure>16</end_structure>
    <end_set>2</end_set>
    <end_phase>1</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>1</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='13'>
    <rowtext />
    <section_number>5</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>15</start_structure>
    <start_set>2</start_set>
    <start_phase>2</start_phase>
    <end_structure>16</end_structure>
    <end_set>2</end_set>
    <end_phase>2</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>2</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='14'>
    <rowtext />
    <section_number>5</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>15</start_structure>
    <start_set>2</start_set>
    <start_phase>3</start_phase>
    <end_structure>16</end_structure>
    <end_set>2</end_set>
    <end_phase>3</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>3</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='15'>
    <rowtext />
    <section_number>6</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>16</start_structure>
    <start_set>2</start_set>
    <start_phase>1</start_phase>
    <end_structure>17</end_structure>
    <end_set>2</end_set>
    <end_phase>1</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>1</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='16'>
    <rowtext />
    <section_number>6</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>16</start_structure>
    <start_set>2</start_set>
    <start_phase>2</start_phase>
    <end_structure>17</end_structure>
    <end_set>2</end_set>
    <end_phase>2</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>2</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='17'>
    <rowtext />
    <section_number>6</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>16</start_structure>
    <start_set>2</start_set>
    <start_phase>3</start_phase>
    <end_structure>17</end_structure>
    <end_set>2</end_set>
    <end_phase>3</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>3</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='18'>
    <rowtext />
    <section_number>7</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>17</start_structure>
    <start_set>2</start_set>
    <start_phase>1</start_phase>
    <end_structure>18</end_structure>
    <end_set>2</end_set>
    <end_phase>1</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>1</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='19'>
    <rowtext />
    <section_number>7</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>17</start_structure>
    <start_set>2</start_set>
    <start_phase>2</start_phase>
    <end_structure>18</end_structure>
    <end_set>2</end_set>
    <end_phase>2</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>2</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='20'>
    <rowtext />
    <section_number>7</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>17</start_structure>
    <start_set>2</start_set>
    <start_phase>3</start_phase>
    <end_structure>18</end_structure>
    <end_set>2</end_set>
    <end_phase>3</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>3</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='21'>
    <rowtext />
    <section_number>8</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>18</start_structure>
    <start_set>2</start_set>
    <start_phase>1</start_phase>
    <end_structure>21</end_structure>
    <end_set>2</end_set>
    <end_phase>1</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>1</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='22'>
    <rowtext />
    <section_number>8</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>18</start_structure>
    <start_set>2</start_set>
    <start_phase>2</start_phase>
    <end_structure>21</end_structure>
    <end_set>2</end_set>
    <end_phase>2</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>2</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='23'>
    <rowtext />
    <section_number>8</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>18</start_structure>
    <start_set>2</start_set>
    <start_phase>3</start_phase>
    <end_structure>21</end_structure>
    <end_set>2</end_set>
    <end_phase>3</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>3</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='24'>
    <rowtext />
    <section_number>9</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>21</start_structure>
    <start_set>2</start_set>
    <start_phase>1</start_phase>
    <end_structure>24</end_structure>
    <end_set>2</end_set>
    <end_phase>1</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>1</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='25'>
    <rowtext />
    <section_number>9</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>21</start_structure>
    <start_set>2</start_set>
    <start_phase>2</start_phase>
    <end_structure>24</end_structure>
    <end_set>2</end_set>
    <end_phase>2</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>2</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='26'>
    <rowtext />
    <section_number>9</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>21</start_structure>
    <start_set>2</start_set>
    <start_phase>3</start_phase>
    <end_structure>24</end_structure>
    <end_set>2</end_set>
    <end_phase>3</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>3</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='27'>
    <rowtext />
    <section_number>10</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>24</start_structure>
    <start_set>2</start_set>
    <start_phase>1</start_phase>
    <end_structure>27</end_structure>
    <end_set>2</end_set>
    <end_phase>1</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>1</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='28'>
    <rowtext />
    <section_number>10</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>24</start_structure>
    <start_set>2</start_set>
    <start_phase>2</start_phase>
    <end_structure>27</end_structure>
    <end_set>2</end_set>
    <end_phase>2</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>2</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='29'>
    <rowtext />
    <section_number>10</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>24</start_structure>
    <start_set>2</start_set>
    <start_phase>3</start_phase>
    <end_structure>27</end_structure>
    <end_set>2</end_set>
    <end_phase>3</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>3</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='30'>
    <rowtext />
    <section_number>11</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>27</start_structure>
    <start_set>2</start_set>
    <start_phase>1</start_phase>
    <end_structure>31</end_structure>
    <end_set>2</end_set>
    <end_phase>1</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>1</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='31'>
    <rowtext />
    <section_number>11</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>27</start_structure>
    <start_set>2</start_set>
    <start_phase>2</start_phase>
    <end_structure>31</end_structure>
    <end_set>2</end_set>
    <end_phase>2</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>2</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='32'>
    <rowtext />
    <section_number>11</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>27</start_structure>
    <start_set>2</start_set>
    <start_phase>3</start_phase>
    <end_structure>31</end_structure>
    <end_set>2</end_set>
    <end_phase>3</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>3</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='33'>
    <rowtext />
    <section_number>12</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>31</start_structure>
    <start_set>2</start_set>
    <start_phase>1</start_phase>
    <end_structure>33</end_structure>
    <end_set>2</end_set>
    <end_phase>1</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>1</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='34'>
    <rowtext />
    <section_number>12</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>31</start_structure>
    <start_set>2</start_set>
    <start_phase>2</start_phase>
    <end_structure>33</end_structure>
    <end_set>2</end_set>
    <end_phase>2</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>2</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='35'>
    <rowtext />
    <section_number>12</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>31</start_structure>
    <start_set>2</start_set>
    <start_phase>3</start_phase>
    <end_structure>33</end_structure>
    <end_set>2</end_set>
    <end_phase>3</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>3</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='36'>
    <rowtext />
    <section_number>13</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>33</start_structure>
    <start_set>2</start_set>
    <start_phase>1</start_phase>
    <end_structure>ML Portezuelo</end_structure>
    <end_set>2</end_set>
    <end_phase>1</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>1</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='37'>
    <rowtext />
    <section_number>13</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>33</start_structure>
    <start_set>2</start_set>
    <start_phase>2</start_phase>
    <end_structure>ML Portezuelo</end_structure>
    <end_set>2</end_set>
    <end_phase>3</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>2</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='38'>
    <rowtext />
    <section_number>13</section_number>
    <section_note />
    <cable_file>800_kcmil_18-19_acar.wir</cable_file>
    <section_voltage units='kV'>220</section_voltage>
    <start_structure>33</start_structure>
    <start_set>2</start_set>
    <start_phase>3</start_phase>
    <end_structure>ML Portezuelo</end_structure>
    <end_set>2</end_set>
    <end_phase>2</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>3</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='39'>
    <rowtext />
    <section_number>14</section_number>
    <section_note />
    <cable_file>CC-27-27-472-48F.wir</cable_file>
    <section_voltage units='kV'>0</section_voltage>
    <start_structure>ML Las Damas</start_structure>
    <start_set>1</start_set>
    <start_phase>1</start_phase>
    <end_structure>1</end_structure>
    <end_set>1</end_set>
    <end_phase>1</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>1</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='40'>
    <rowtext />
    <section_number>15</section_number>
    <section_note />
    <cable_file>CC-27-27-472-48F.wir</cable_file>
    <section_voltage units='kV'>0</section_voltage>
    <start_structure>1</start_structure>
    <start_set>1</start_set>
    <start_phase>1</start_phase>
    <end_structure>3</end_structure>
    <end_set>1</end_set>
    <end_phase>1</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>1</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='41'>
    <rowtext />
    <section_number>16</section_number>
    <section_note />
    <cable_file>CC-27-27-472-48F.wir</cable_file>
    <section_voltage units='kV'>0</section_voltage>
    <start_structure>3</start_structure>
    <start_set>1</start_set>
    <start_phase>1</start_phase>
    <end_structure>8</end_structure>
    <end_set>1</end_set>
    <end_phase>1</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>1</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='42'>
    <rowtext />
    <section_number>17</section_number>
    <section_note />
    <cable_file>CC-27-27-472-48F.wir</cable_file>
    <section_voltage units='kV'>0</section_voltage>
    <start_structure>8</start_structure>
    <start_set>1</start_set>
    <start_phase>1</start_phase>
    <end_structure>15</end_structure>
    <end_set>1</end_set>
    <end_phase>1</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>1</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='43'>
    <rowtext />
    <section_number>18</section_number>
    <section_note />
    <cable_file>CC-27-27-472-48F.wir</cable_file>
    <section_voltage units='kV'>0</section_voltage>
    <start_structure>15</start_structure>
    <start_set>1</start_set>
    <start_phase>1</start_phase>
    <end_structure>16</end_structure>
    <end_set>1</end_set>
    <end_phase>1</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>1</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='44'>
    <rowtext />
    <section_number>19</section_number>
    <section_note />
    <cable_file>CC-27-27-472-48F.wir</cable_file>
    <section_voltage units='kV'>0</section_voltage>
    <start_structure>16</start_structure>
    <start_set>1</start_set>
    <start_phase>1</start_phase>
    <end_structure>17</end_structure>
    <end_set>1</end_set>
    <end_phase>1</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>1</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='45'>
    <rowtext />
    <section_number>20</section_number>
    <section_note />
    <cable_file>CC-27-27-472-48F.wir</cable_file>
    <section_voltage units='kV'>0</section_voltage>
    <start_structure>17</start_structure>
    <start_set>1</start_set>
    <start_phase>1</start_phase>
    <end_structure>18</end_structure>
    <end_set>1</end_set>
    <end_phase>1</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>1</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='46'>
    <rowtext />
    <section_number>21</section_number>
    <section_note />
    <cable_file>CC-27-27-472-48F.wir</cable_file>
    <section_voltage units='kV'>0</section_voltage>
    <start_structure>18</start_structure>
    <start_set>1</start_set>
    <start_phase>1</start_phase>
    <end_structure>21</end_structure>
    <end_set>1</end_set>
    <end_phase>1</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>1</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='47'>
    <rowtext />
    <section_number>22</section_number>
    <section_note />
    <cable_file>CC-27-27-472-48F.wir</cable_file>
    <section_voltage units='kV'>0</section_voltage>
    <start_structure>21</start_structure>
    <start_set>1</start_set>
    <start_phase>1</start_phase>
    <end_structure>24</end_structure>
    <end_set>1</end_set>
    <end_phase>1</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>1</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='48'>
    <rowtext />
    <section_number>23</section_number>
    <section_note />
    <cable_file>CC-27-27-472-48F.wir</cable_file>
    <section_voltage units='kV'>0</section_voltage>
    <start_structure>24</start_structure>
    <start_set>1</start_set>
    <start_phase>1</start_phase>
    <end_structure>27</end_structure>
    <end_set>1</end_set>
    <end_phase>1</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>1</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='49'>
    <rowtext />
    <section_number>24</section_number>
    <section_note />
    <cable_file>CC-27-27-472-48F.wir</cable_file>
    <section_voltage units='kV'>0</section_voltage>
    <start_structure>27</start_structure>
    <start_set>1</start_set>
    <start_phase>1</start_phase>
    <end_structure>31</end_structure>
    <end_set>1</end_set>
    <end_phase>1</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>1</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='50'>
    <rowtext />
    <section_number>25</section_number>
    <section_note />
    <cable_file>CC-27-27-472-48F.wir</cable_file>
    <section_voltage units='kV'>0</section_voltage>
    <start_structure>31</start_structure>
    <start_set>1</start_set>
    <start_phase>1</start_phase>
    <end_structure>33</end_structure>
    <end_set>1</end_set>
    <end_phase>1</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>1</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
  <circuit_and_phase_definitions_and_labels rownum='51'>
    <rowtext />
    <section_number>26</section_number>
    <section_note />
    <cable_file>CC-27-27-472-48F.wir</cable_file>
    <section_voltage units='kV'>0</section_voltage>
    <start_structure>33</start_structure>
    <start_set>1</start_set>
    <start_phase>1</start_phase>
    <end_structure>ML Portezuelo</end_structure>
    <end_set>1</end_set>
    <end_phase>1</end_phase>
    <jumpers_modeled>No</jumpers_modeled>
    <connected_backwards>No</connected_backwards>
    <connected_set />
    <connected_phase>1</connected_phase>
    <connected_section>0</connected_section>
    <circuit_label />
    <phase_label />
    <break_link>No</break_link>
    <notes />
  </circuit_and_phase_definitions_and_labels>
</table>
<table plsname='Section Sagging Data' tagname='section_sagging_data' ncols='18' nrows='26' units='1' version='5' titledetail=''>
  <section_sagging_data rownum='0'>
    <rowtext />
    <circuit />
    <sec_no>1</sec_no>
    <sec_notes />
    <cable_file_name>800_kcmil_18-19_acar.wir</cable_file_name>
    <from_str>ML Las Damas</from_str>
    <to_str>1</to_str>
    <voltage units='kV'>220</voltage>
    <ruling_span units='m'>117.1</ruling_span>
    <sagging_data_condition>Initial RS</sagging_data_condition>
    <sagging_data_temp units='deg C'>15.0</sagging_data_temp>
    <sagging_data_catenary_constant units='m'>729.9</sagging_data_catenary_constant>
    <sagging_data_horiz_tension units='daN'>800.0</sagging_data_horiz_tension>
    <sagging_data_horiz_tension_ul>8.86</sagging_data_horiz_tension_ul>
    <sagging_data_horiz_pretension units='daN'>0.0</sagging_data_horiz_pretension>
    <display_weather_case>Temperatura m�xima conductor de fase</display_weather_case>
    <display_condition>Creep RS</display_condition>
    <display_color_rgb>16711808</display_color_rgb>
    <display_catenary_constant units='m'>474.6</display_catenary_constant>
  </section_sagging_data>
  <section_sagging_data rownum='1'>
    <rowtext />
    <circuit />
    <sec_no>2</sec_no>
    <sec_notes />
    <cable_file_name>800_kcmil_18-19_acar.wir</cable_file_name>
    <from_str>1</from_str>
    <to_str>3</to_str>
    <voltage units='kV'>220</voltage>
    <ruling_span units='m'>194.1</ruling_span>
    <sagging_data_condition>Initial RS</sagging_data_condition>
    <sagging_data_temp units='deg C'>15.0</sagging_data_temp>
    <sagging_data_catenary_constant units='m'>2054.4</sagging_data_catenary_constant>
    <sagging_data_horiz_tension units='daN'>2251.6</sagging_data_horiz_tension>
    <sagging_data_horiz_tension_ul>24.93</sagging_data_horiz_tension_ul>
    <sagging_data_horiz_pretension units='daN'>0.0</sagging_data_horiz_pretension>
    <display_weather_case>Temperatura m�xima conductor de fase</display_weather_case>
    <display_condition>Creep RS</display_condition>
    <display_color_rgb>16711808</display_color_rgb>
    <display_catenary_constant units='m'>935.9</display_catenary_constant>
  </section_sagging_data>
  <section_sagging_data rownum='2'>
    <rowtext />
    <circuit />
    <sec_no>3</sec_no>
    <sec_notes />
    <cable_file_name>800_kcmil_18-19_acar.wir</cable_file_name>
    <from_str>3</from_str>
    <to_str>8</to_str>
    <voltage units='kV'>220</voltage>
    <ruling_span units='m'>375.6</ruling_span>
    <sagging_data_condition>Initial RS</sagging_data_condition>
    <sagging_data_temp units='deg C'>15.0</sagging_data_temp>
    <sagging_data_catenary_constant units='m'>1873.0</sagging_data_catenary_constant>
    <sagging_data_horiz_tension units='daN'>2052.8</sagging_data_horiz_tension>
    <sagging_data_horiz_tension_ul>22.73</sagging_data_horiz_tension_ul>
    <sagging_data_horiz_pretension units='daN'>0.0</sagging_data_horiz_pretension>
    <display_weather_case>Temperatura m�xima conductor de fase</display_weather_case>
    <display_condition>Creep RS</display_condition>
    <display_color_rgb>16711808</display_color_rgb>
    <display_catenary_constant units='m'>1307.0</display_catenary_constant>
  </section_sagging_data>
  <section_sagging_data rownum='3'>
    <rowtext />
    <circuit />
    <sec_no>4</sec_no>
    <sec_notes />
    <cable_file_name>800_kcmil_18-19_acar.wir</cable_file_name>
    <from_str>8</from_str>
    <to_str>15</to_str>
    <voltage units='kV'>220</voltage>
    <ruling_span units='m'>388.8</ruling_span>
    <sagging_data_condition>Initial RS</sagging_data_condition>
    <sagging_data_temp units='deg C'>15.0</sagging_data_temp>
    <sagging_data_catenary_constant units='m'>1857.4</sagging_data_catenary_constant>
    <sagging_data_horiz_tension units='daN'>2035.7</sagging_data_horiz_tension>
    <sagging_data_horiz_tension_ul>22.54</sagging_data_horiz_tension_ul>
    <sagging_data_horiz_pretension units='daN'>0.0</sagging_data_horiz_pretension>
    <display_weather_case>Temperatura m�xima conductor de fase</display_weather_case>
    <display_condition>Creep RS</display_condition>
    <display_color_rgb>16711808</display_color_rgb>
    <display_catenary_constant units='m'>1321.5</display_catenary_constant>
  </section_sagging_data>
  <section_sagging_data rownum='4'>
    <rowtext />
    <circuit />
    <sec_no>5</sec_no>
    <sec_notes />
    <cable_file_name>800_kcmil_18-19_acar.wir</cable_file_name>
    <from_str>15</from_str>
    <to_str>16</to_str>
    <voltage units='kV'>220</voltage>
    <ruling_span units='m'>219.0</ruling_span>
    <sagging_data_condition>Initial RS</sagging_data_condition>
    <sagging_data_temp units='deg C'>15.0</sagging_data_temp>
    <sagging_data_catenary_constant units='m'>2055.5</sagging_data_catenary_constant>
    <sagging_data_horiz_tension units='daN'>2252.8</sagging_data_horiz_tension>
    <sagging_data_horiz_tension_ul>24.95</sagging_data_horiz_tension_ul>
    <sagging_data_horiz_pretension units='daN'>0.0</sagging_data_horiz_pretension>
    <display_weather_case>Temperatura m�xima conductor de fase</display_weather_case>
    <display_condition>Creep RS</display_condition>
    <display_color_rgb>16711808</display_color_rgb>
    <display_catenary_constant units='m'>1011.8</display_catenary_constant>
  </section_sagging_data>
  <section_sagging_data rownum='5'>
    <rowtext />
    <circuit />
    <sec_no>6</sec_no>
    <sec_notes />
    <cable_file_name>800_kcmil_18-19_acar.wir</cable_file_name>
    <from_str>16</from_str>
    <to_str>17</to_str>
    <voltage units='kV'>220</voltage>
    <ruling_span units='m'>185.7</ruling_span>
    <sagging_data_condition>Initial RS</sagging_data_condition>
    <sagging_data_temp units='deg C'>15.0</sagging_data_temp>
    <sagging_data_catenary_constant units='m'>2053.0</sagging_data_catenary_constant>
    <sagging_data_horiz_tension units='daN'>2250.1</sagging_data_horiz_tension>
    <sagging_data_horiz_tension_ul>24.92</sagging_data_horiz_tension_ul>
    <sagging_data_horiz_pretension units='daN'>0.0</sagging_data_horiz_pretension>
    <display_weather_case>Temperatura m�xima conductor de fase</display_weather_case>
    <display_condition>Creep RS</display_condition>
    <display_color_rgb>16711808</display_color_rgb>
    <display_catenary_constant units='m'>908.7</display_catenary_constant>
  </section_sagging_data>
  <section_sagging_data rownum='6'>
    <rowtext />
    <circuit />
    <sec_no>7</sec_no>
    <sec_notes />
    <cable_file_name>800_kcmil_18-19_acar.wir</cable_file_name>
    <from_str>17</from_str>
    <to_str>18</to_str>
    <voltage units='kV'>220</voltage>
    <ruling_span units='m'>166.5</ruling_span>
    <sagging_data_condition>Initial RS</sagging_data_condition>
    <sagging_data_temp units='deg C'>15.0</sagging_data_temp>
    <sagging_data_catenary_constant units='m'>2051.9</sagging_data_catenary_constant>
    <sagging_data_horiz_tension units='daN'>2248.9</sagging_data_horiz_tension>
    <sagging_data_horiz_tension_ul>24.90</sagging_data_horiz_tension_ul>
    <sagging_data_horiz_pretension units='daN'>0.0</sagging_data_horiz_pretension>
    <display_weather_case>Temperatura m�xima conductor de fase</display_weather_case>
    <display_condition>Creep RS</display_condition>
    <display_color_rgb>16711808</display_color_rgb>
    <display_catenary_constant units='m'>843.5</display_catenary_constant>
  </section_sagging_data>
  <section_sagging_data rownum='7'>
    <rowtext />
    <circuit />
    <sec_no>8</sec_no>
    <sec_notes />
    <cable_file_name>800_kcmil_18-19_acar.wir</cable_file_name>
    <from_str>18</from_str>
    <to_str>21</to_str>
    <voltage units='kV'>220</voltage>
    <ruling_span units='m'>453.8</ruling_span>
    <sagging_data_condition>Initial RS</sagging_data_condition>
    <sagging_data_temp units='deg C'>15.0</sagging_data_temp>
    <sagging_data_catenary_constant units='m'>1793.1</sagging_data_catenary_constant>
    <sagging_data_horiz_tension units='daN'>1965.2</sagging_data_horiz_tension>
    <sagging_data_horiz_tension_ul>21.76</sagging_data_horiz_tension_ul>
    <sagging_data_horiz_pretension units='daN'>0.0</sagging_data_horiz_pretension>
    <display_weather_case>Temperatura m�xima conductor de fase</display_weather_case>
    <display_condition>Creep RS</display_condition>
    <display_color_rgb>16711808</display_color_rgb>
    <display_catenary_constant units='m'>1379.3</display_catenary_constant>
  </section_sagging_data>
  <section_sagging_data rownum='8'>
    <rowtext />
    <circuit />
    <sec_no>9</sec_no>
    <sec_notes />
    <cable_file_name>800_kcmil_18-19_acar.wir</cable_file_name>
    <from_str>21</from_str>
    <to_str>24</to_str>
    <voltage units='kV'>220</voltage>
    <ruling_span units='m'>252.3</ruling_span>
    <sagging_data_condition>Initial RS</sagging_data_condition>
    <sagging_data_temp units='deg C'>15.0</sagging_data_temp>
    <sagging_data_catenary_constant units='m'>2050.8</sagging_data_catenary_constant>
    <sagging_data_horiz_tension units='daN'>2247.7</sagging_data_horiz_tension>
    <sagging_data_horiz_tension_ul>24.89</sagging_data_horiz_tension_ul>
    <sagging_data_horiz_pretension units='daN'>0.0</sagging_data_horiz_pretension>
    <display_weather_case>Temperatura m�xima conductor de fase</display_weather_case>
    <display_condition>Creep RS</display_condition>
    <display_color_rgb>16711808</display_color_rgb>
    <display_catenary_constant units='m'>1102.5</display_catenary_constant>
  </section_sagging_data>
  <section_sagging_data rownum='9'>
    <rowtext />
    <circuit />
    <sec_no>10</sec_no>
    <sec_notes />
    <cable_file_name>800_kcmil_18-19_acar.wir</cable_file_name>
    <from_str>24</from_str>
    <to_str>27</to_str>
    <voltage units='kV'>220</voltage>
    <ruling_span units='m'>247.8</ruling_span>
    <sagging_data_condition>Initial RS</sagging_data_condition>
    <sagging_data_temp units='deg C'>15.0</sagging_data_temp>
    <sagging_data_catenary_constant units='m'>2052.2</sagging_data_catenary_constant>
    <sagging_data_horiz_tension units='daN'>2249.2</sagging_data_horiz_tension>
    <sagging_data_horiz_tension_ul>24.91</sagging_data_horiz_tension_ul>
    <sagging_data_horiz_pretension units='daN'>0.0</sagging_data_horiz_pretension>
    <display_weather_case>Temperatura m�xima conductor de fase</display_weather_case>
    <display_condition>Creep RS</display_condition>
    <display_color_rgb>16711808</display_color_rgb>
    <display_catenary_constant units='m'>1091.1</display_catenary_constant>
  </section_sagging_data>
  <section_sagging_data rownum='10'>
    <rowtext />
    <circuit />
    <sec_no>11</sec_no>
    <sec_notes />
    <cable_file_name>800_kcmil_18-19_acar.wir</cable_file_name>
    <from_str>27</from_str>
    <to_str>31</to_str>
    <voltage units='kV'>220</voltage>
    <ruling_span units='m'>275.4</ruling_span>
    <sagging_data_condition>Initial RS</sagging_data_condition>
    <sagging_data_temp units='deg C'>15.0</sagging_data_temp>
    <sagging_data_catenary_constant units='m'>2041.9</sagging_data_catenary_constant>
    <sagging_data_horiz_tension units='daN'>2237.9</sagging_data_horiz_tension>
    <sagging_data_horiz_tension_ul>24.78</sagging_data_horiz_tension_ul>
    <sagging_data_horiz_pretension units='daN'>0.0</sagging_data_horiz_pretension>
    <display_weather_case>Temperatura m�xima conductor de fase</display_weather_case>
    <display_condition>Creep RS</display_condition>
    <display_color_rgb>16711808</display_color_rgb>
    <display_catenary_constant units='m'>1158.0</display_catenary_constant>
  </section_sagging_data>
  <section_sagging_data rownum='11'>
    <rowtext />
    <circuit />
    <sec_no>12</sec_no>
    <sec_notes />
    <cable_file_name>800_kcmil_18-19_acar.wir</cable_file_name>
    <from_str>31</from_str>
    <to_str>33</to_str>
    <voltage units='kV'>220</voltage>
    <ruling_span units='m'>209.6</ruling_span>
    <sagging_data_condition>Initial RS</sagging_data_condition>
    <sagging_data_temp units='deg C'>15.0</sagging_data_temp>
    <sagging_data_catenary_constant units='m'>2055.6</sagging_data_catenary_constant>
    <sagging_data_horiz_tension units='daN'>2252.9</sagging_data_horiz_tension>
    <sagging_data_horiz_tension_ul>24.95</sagging_data_horiz_tension_ul>
    <sagging_data_horiz_pretension units='daN'>0.0</sagging_data_horiz_pretension>
    <display_weather_case>Temperatura m�xima conductor de fase</display_weather_case>
    <display_condition>Creep RS</display_condition>
    <display_color_rgb>16711808</display_color_rgb>
    <display_catenary_constant units='m'>984.2</display_catenary_constant>
  </section_sagging_data>
  <section_sagging_data rownum='12'>
    <rowtext />
    <circuit />
    <sec_no>13</sec_no>
    <sec_notes />
    <cable_file_name>800_kcmil_18-19_acar.wir</cable_file_name>
    <from_str>33</from_str>
    <to_str>ML Portezuelo</to_str>
    <voltage units='kV'>220</voltage>
    <ruling_span units='m'>78.4</ruling_span>
    <sagging_data_condition>Initial RS</sagging_data_condition>
    <sagging_data_temp units='deg C'>15.0</sagging_data_temp>
    <sagging_data_catenary_constant units='m'>729.9</sagging_data_catenary_constant>
    <sagging_data_horiz_tension units='daN'>800.0</sagging_data_horiz_tension>
    <sagging_data_horiz_tension_ul>8.86</sagging_data_horiz_tension_ul>
    <sagging_data_horiz_pretension units='daN'>0.0</sagging_data_horiz_pretension>
    <display_weather_case>Temperatura m�xima conductor de fase</display_weather_case>
    <display_condition>Creep RS</display_condition>
    <display_color_rgb>16711808</display_color_rgb>
    <display_catenary_constant units='m'>369.1</display_catenary_constant>
  </section_sagging_data>
  <section_sagging_data rownum='13'>
    <rowtext />
    <circuit />
    <sec_no>14</sec_no>
    <sec_notes />
    <cable_file_name>CC-27-27-472-48F.wir</cable_file_name>
    <from_str>ML Las Damas</from_str>
    <to_str>1</to_str>
    <voltage units='kV'>0</voltage>
    <ruling_span units='m'>116.9</ruling_span>
    <sagging_data_condition>Initial RS</sagging_data_condition>
    <sagging_data_temp units='deg C'>15.0</sagging_data_temp>
    <sagging_data_catenary_constant units='m'>1685.0</sagging_data_catenary_constant>
    <sagging_data_horiz_tension units='daN'>600.0</sagging_data_horiz_tension>
    <sagging_data_horiz_tension_ul>12.82</sagging_data_horiz_tension_ul>
    <sagging_data_horiz_pretension units='daN'>0.0</sagging_data_horiz_pretension>
    <display_weather_case>Temperatura m�xima conductor de guardia</display_weather_case>
    <display_condition>Creep RS</display_condition>
    <display_color_rgb>16744448</display_color_rgb>
    <display_catenary_constant units='m'>999.8</display_catenary_constant>
  </section_sagging_data>
  <section_sagging_data rownum='14'>
    <rowtext />
    <circuit />
    <sec_no>15</sec_no>
    <sec_notes />
    <cable_file_name>CC-27-27-472-48F.wir</cable_file_name>
    <from_str>1</from_str>
    <to_str>3</to_str>
    <voltage units='kV'>0</voltage>
    <ruling_span units='m'>193.7</ruling_span>
    <sagging_data_condition>Initial RS</sagging_data_condition>
    <sagging_data_temp units='deg C'>15.0</sagging_data_temp>
    <sagging_data_catenary_constant units='m'>2522.9</sagging_data_catenary_constant>
    <sagging_data_horiz_tension units='daN'>898.4</sagging_data_horiz_tension>
    <sagging_data_horiz_tension_ul>19.19</sagging_data_horiz_tension_ul>
    <sagging_data_horiz_pretension units='daN'>0.0</sagging_data_horiz_pretension>
    <display_weather_case>Temperatura m�xima conductor de guardia</display_weather_case>
    <display_condition>Creep RS</display_condition>
    <display_color_rgb>16744448</display_color_rgb>
    <display_catenary_constant units='m'>1540.6</display_catenary_constant>
  </section_sagging_data>
  <section_sagging_data rownum='15'>
    <rowtext />
    <circuit />
    <sec_no>16</sec_no>
    <sec_notes />
    <cable_file_name>CC-27-27-472-48F.wir</cable_file_name>
    <from_str>3</from_str>
    <to_str>8</to_str>
    <voltage units='kV'>0</voltage>
    <ruling_span units='m'>375.6</ruling_span>
    <sagging_data_condition>Initial RS</sagging_data_condition>
    <sagging_data_temp units='deg C'>15.0</sagging_data_temp>
    <sagging_data_catenary_constant units='m'>2087.9</sagging_data_catenary_constant>
    <sagging_data_horiz_tension units='daN'>743.5</sagging_data_horiz_tension>
    <sagging_data_horiz_tension_ul>15.88</sagging_data_horiz_tension_ul>
    <sagging_data_horiz_pretension units='daN'>0.0</sagging_data_horiz_pretension>
    <display_weather_case>Temperatura m�xima conductor de guardia</display_weather_case>
    <display_condition>Creep RS</display_condition>
    <display_color_rgb>16744448</display_color_rgb>
    <display_catenary_constant units='m'>1691.8</display_catenary_constant>
  </section_sagging_data>
  <section_sagging_data rownum='16'>
    <rowtext />
    <circuit />
    <sec_no>17</sec_no>
    <sec_notes />
    <cable_file_name>CC-27-27-472-48F.wir</cable_file_name>
    <from_str>8</from_str>
    <to_str>15</to_str>
    <voltage units='kV'>0</voltage>
    <ruling_span units='m'>388.8</ruling_span>
    <sagging_data_condition>Initial RS</sagging_data_condition>
    <sagging_data_temp units='deg C'>15.0</sagging_data_temp>
    <sagging_data_catenary_constant units='m'>2073.6</sagging_data_catenary_constant>
    <sagging_data_horiz_tension units='daN'>738.4</sagging_data_horiz_tension>
    <sagging_data_horiz_tension_ul>15.77</sagging_data_horiz_tension_ul>
    <sagging_data_horiz_pretension units='daN'>0.0</sagging_data_horiz_pretension>
    <display_weather_case>Temperatura m�xima conductor de guardia</display_weather_case>
    <display_condition>Creep RS</display_condition>
    <display_color_rgb>16744448</display_color_rgb>
    <display_catenary_constant units='m'>1699.4</display_catenary_constant>
  </section_sagging_data>
  <section_sagging_data rownum='17'>
    <rowtext />
    <circuit />
    <sec_no>18</sec_no>
    <sec_notes />
    <cable_file_name>CC-27-27-472-48F.wir</cable_file_name>
    <from_str>15</from_str>
    <to_str>16</to_str>
    <voltage units='kV'>0</voltage>
    <ruling_span units='m'>218.7</ruling_span>
    <sagging_data_condition>Initial RS</sagging_data_condition>
    <sagging_data_temp units='deg C'>15.0</sagging_data_temp>
    <sagging_data_catenary_constant units='m'>2445.7</sagging_data_catenary_constant>
    <sagging_data_horiz_tension units='daN'>870.9</sagging_data_horiz_tension>
    <sagging_data_horiz_tension_ul>18.61</sagging_data_horiz_tension_ul>
    <sagging_data_horiz_pretension units='daN'>0.0</sagging_data_horiz_pretension>
    <display_weather_case>Temperatura m�xima conductor de guardia</display_weather_case>
    <display_condition>Creep RS</display_condition>
    <display_color_rgb>16744448</display_color_rgb>
    <display_catenary_constant units='m'>1575.6</display_catenary_constant>
  </section_sagging_data>
  <section_sagging_data rownum='18'>
    <rowtext />
    <circuit />
    <sec_no>19</sec_no>
    <sec_notes />
    <cable_file_name>CC-27-27-472-48F.wir</cable_file_name>
    <from_str>16</from_str>
    <to_str>17</to_str>
    <voltage units='kV'>0</voltage>
    <ruling_span units='m'>185.8</ruling_span>
    <sagging_data_condition>Initial RS</sagging_data_condition>
    <sagging_data_temp units='deg C'>15.0</sagging_data_temp>
    <sagging_data_catenary_constant units='m'>2540.9</sagging_data_catenary_constant>
    <sagging_data_horiz_tension units='daN'>904.8</sagging_data_horiz_tension>
    <sagging_data_horiz_tension_ul>19.33</sagging_data_horiz_tension_ul>
    <sagging_data_horiz_pretension units='daN'>0.0</sagging_data_horiz_pretension>
    <display_weather_case>Temperatura m�xima conductor de guardia</display_weather_case>
    <display_condition>Creep RS</display_condition>
    <display_color_rgb>16744448</display_color_rgb>
    <display_catenary_constant units='m'>1526.7</display_catenary_constant>
  </section_sagging_data>
  <section_sagging_data rownum='19'>
    <rowtext />
    <circuit />
    <sec_no>20</sec_no>
    <sec_notes />
    <cable_file_name>CC-27-27-472-48F.wir</cable_file_name>
    <from_str>17</from_str>
    <to_str>18</to_str>
    <voltage units='kV'>0</voltage>
    <ruling_span units='m'>166.7</ruling_span>
    <sagging_data_condition>Initial RS</sagging_data_condition>
    <sagging_data_temp units='deg C'>15.0</sagging_data_temp>
    <sagging_data_catenary_constant units='m'>2605.8</sagging_data_catenary_constant>
    <sagging_data_horiz_tension units='daN'>927.9</sagging_data_horiz_tension>
    <sagging_data_horiz_tension_ul>19.82</sagging_data_horiz_tension_ul>
    <sagging_data_horiz_pretension units='daN'>0.0</sagging_data_horiz_pretension>
    <display_weather_case>Temperatura m�xima conductor de guardia</display_weather_case>
    <display_condition>Creep RS</display_condition>
    <display_color_rgb>16744448</display_color_rgb>
    <display_catenary_constant units='m'>1495.9</display_catenary_constant>
  </section_sagging_data>
  <section_sagging_data rownum='20'>
    <rowtext />
    <circuit />
    <sec_no>21</sec_no>
    <sec_notes />
    <cable_file_name>CC-27-27-472-48F.wir</cable_file_name>
    <from_str>18</from_str>
    <to_str>21</to_str>
    <voltage units='kV'>0</voltage>
    <ruling_span units='m'>453.5</ruling_span>
    <sagging_data_condition>Initial RS</sagging_data_condition>
    <sagging_data_temp units='deg C'>15.0</sagging_data_temp>
    <sagging_data_catenary_constant units='m'>2004.3</sagging_data_catenary_constant>
    <sagging_data_horiz_tension units='daN'>713.7</sagging_data_horiz_tension>
    <sagging_data_horiz_tension_ul>15.25</sagging_data_horiz_tension_ul>
    <sagging_data_horiz_pretension units='daN'>0.0</sagging_data_horiz_pretension>
    <display_weather_case>Temperatura m�xima conductor de guardia</display_weather_case>
    <display_condition>Creep RS</display_condition>
    <display_color_rgb>16744448</display_color_rgb>
    <display_catenary_constant units='m'>1720.2</display_catenary_constant>
  </section_sagging_data>
  <section_sagging_data rownum='21'>
    <rowtext />
    <circuit />
    <sec_no>22</sec_no>
    <sec_notes />
    <cable_file_name>CC-27-27-472-48F.wir</cable_file_name>
    <from_str>21</from_str>
    <to_str>24</to_str>
    <voltage units='kV'>0</voltage>
    <ruling_span units='m'>252.1</ruling_span>
    <sagging_data_condition>Initial RS</sagging_data_condition>
    <sagging_data_temp units='deg C'>15.0</sagging_data_temp>
    <sagging_data_catenary_constant units='m'>2338.7</sagging_data_catenary_constant>
    <sagging_data_horiz_tension units='daN'>832.8</sagging_data_horiz_tension>
    <sagging_data_horiz_tension_ul>17.79</sagging_data_horiz_tension_ul>
    <sagging_data_horiz_pretension units='daN'>0.0</sagging_data_horiz_pretension>
    <display_weather_case>Temperatura m�xima conductor de guardia</display_weather_case>
    <display_condition>Creep RS</display_condition>
    <display_color_rgb>16744448</display_color_rgb>
    <display_catenary_constant units='m'>1609.4</display_catenary_constant>
  </section_sagging_data>
  <section_sagging_data rownum='22'>
    <rowtext />
    <circuit />
    <sec_no>23</sec_no>
    <sec_notes />
    <cable_file_name>CC-27-27-472-48F.wir</cable_file_name>
    <from_str>24</from_str>
    <to_str>27</to_str>
    <voltage units='kV'>0</voltage>
    <ruling_span units='m'>247.9</ruling_span>
    <sagging_data_condition>Initial RS</sagging_data_condition>
    <sagging_data_temp units='deg C'>15.0</sagging_data_temp>
    <sagging_data_catenary_constant units='m'>2340.1</sagging_data_catenary_constant>
    <sagging_data_horiz_tension units='daN'>833.3</sagging_data_horiz_tension>
    <sagging_data_horiz_tension_ul>17.80</sagging_data_horiz_tension_ul>
    <sagging_data_horiz_pretension units='daN'>0.0</sagging_data_horiz_pretension>
    <display_weather_case>Temperatura m�xima conductor de guardia</display_weather_case>
    <display_condition>Creep RS</display_condition>
    <display_color_rgb>16744448</display_color_rgb>
    <display_catenary_constant units='m'>1600.5</display_catenary_constant>
  </section_sagging_data>
  <section_sagging_data rownum='23'>
    <rowtext />
    <circuit />
    <sec_no>24</sec_no>
    <sec_notes />
    <cable_file_name>CC-27-27-472-48F.wir</cable_file_name>
    <from_str>27</from_str>
    <to_str>31</to_str>
    <voltage units='kV'>0</voltage>
    <ruling_span units='m'>275.2</ruling_span>
    <sagging_data_condition>Initial RS</sagging_data_condition>
    <sagging_data_temp units='deg C'>15.0</sagging_data_temp>
    <sagging_data_catenary_constant units='m'>2263.8</sagging_data_catenary_constant>
    <sagging_data_horiz_tension units='daN'>806.1</sagging_data_horiz_tension>
    <sagging_data_horiz_tension_ul>17.22</sagging_data_horiz_tension_ul>
    <sagging_data_horiz_pretension units='daN'>0.0</sagging_data_horiz_pretension>
    <display_weather_case>Temperatura m�xima conductor de guardia</display_weather_case>
    <display_condition>Creep RS</display_condition>
    <display_color_rgb>16744448</display_color_rgb>
    <display_catenary_constant units='m'>1623.9</display_catenary_constant>
  </section_sagging_data>
  <section_sagging_data rownum='24'>
    <rowtext />
    <circuit />
    <sec_no>25</sec_no>
    <sec_notes />
    <cable_file_name>CC-27-27-472-48F.wir</cable_file_name>
    <from_str>31</from_str>
    <to_str>33</to_str>
    <voltage units='kV'>0</voltage>
    <ruling_span units='m'>209.4</ruling_span>
    <sagging_data_condition>Initial RS</sagging_data_condition>
    <sagging_data_temp units='deg C'>15.0</sagging_data_temp>
    <sagging_data_catenary_constant units='m'>2468.2</sagging_data_catenary_constant>
    <sagging_data_horiz_tension units='daN'>878.9</sagging_data_horiz_tension>
    <sagging_data_horiz_tension_ul>18.78</sagging_data_horiz_tension_ul>
    <sagging_data_horiz_pretension units='daN'>0.0</sagging_data_horiz_pretension>
    <display_weather_case>Temperatura m�xima conductor de guardia</display_weather_case>
    <display_condition>Creep RS</display_condition>
    <display_color_rgb>16744448</display_color_rgb>
    <display_catenary_constant units='m'>1561.0</display_catenary_constant>
  </section_sagging_data>
  <section_sagging_data rownum='25'>
    <rowtext />
    <circuit />
    <sec_no>26</sec_no>
    <sec_notes />
    <cable_file_name>CC-27-27-472-48F.wir</cable_file_name>
    <from_str>33</from_str>
    <to_str>ML Portezuelo</to_str>
    <voltage units='kV'>0</voltage>
    <ruling_span units='m'>78.7</ruling_span>
    <sagging_data_condition>Initial RS</sagging_data_condition>
    <sagging_data_temp units='deg C'>15.0</sagging_data_temp>
    <sagging_data_catenary_constant units='m'>1685.0</sagging_data_catenary_constant>
    <sagging_data_horiz_tension units='daN'>600.0</sagging_data_horiz_tension>
    <sagging_data_horiz_tension_ul>12.82</sagging_data_horiz_tension_ul>
    <sagging_data_horiz_pretension units='daN'>0.0</sagging_data_horiz_pretension>
    <display_weather_case>Temperatura m�xima conductor de guardia</display_weather_case>
    <display_condition>Creep RS</display_condition>
    <display_color_rgb>16744448</display_color_rgb>
    <display_catenary_constant units='m'>847.7</display_catenary_constant>
  </section_sagging_data>
</table>
<table plsname='Section Stringing Data' tagname='section_stringing_data' ncols='7' nrows='94' units='1' version='3' titledetail=''>
  <section_stringing_data rownum='0'>
    <rowtext />
    <section_number>1</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>ML Las Damas</struct_number>
    <set_number>2</set_number>
    <phasing>132</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='1'>
    <rowtext />
    <section_number>1</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>1</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='2'>
    <rowtext />
    <section_number>2</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>1</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='3'>
    <rowtext />
    <section_number>2</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>2</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='4'>
    <rowtext />
    <section_number>2</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>3</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='5'>
    <rowtext />
    <section_number>3</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>3</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='6'>
    <rowtext />
    <section_number>3</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>4</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='7'>
    <rowtext />
    <section_number>3</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>5</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='8'>
    <rowtext />
    <section_number>3</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>6</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='9'>
    <rowtext />
    <section_number>3</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>7</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='10'>
    <rowtext />
    <section_number>3</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>8</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='11'>
    <rowtext />
    <section_number>4</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>8</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='12'>
    <rowtext />
    <section_number>4</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>9</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='13'>
    <rowtext />
    <section_number>4</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>10</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='14'>
    <rowtext />
    <section_number>4</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>11</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='15'>
    <rowtext />
    <section_number>4</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>12</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='16'>
    <rowtext />
    <section_number>4</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>13</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='17'>
    <rowtext />
    <section_number>4</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>14</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='18'>
    <rowtext />
    <section_number>4</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>15</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='19'>
    <rowtext />
    <section_number>5</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>15</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='20'>
    <rowtext />
    <section_number>5</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>16</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='21'>
    <rowtext />
    <section_number>6</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>16</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='22'>
    <rowtext />
    <section_number>6</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>17</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='23'>
    <rowtext />
    <section_number>7</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>17</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='24'>
    <rowtext />
    <section_number>7</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>18</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='25'>
    <rowtext />
    <section_number>8</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>18</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='26'>
    <rowtext />
    <section_number>8</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>19</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='27'>
    <rowtext />
    <section_number>8</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>20</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='28'>
    <rowtext />
    <section_number>8</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>21</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='29'>
    <rowtext />
    <section_number>9</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>21</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='30'>
    <rowtext />
    <section_number>9</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>22</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='31'>
    <rowtext />
    <section_number>9</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>23</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='32'>
    <rowtext />
    <section_number>9</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>24</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='33'>
    <rowtext />
    <section_number>10</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>24</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='34'>
    <rowtext />
    <section_number>10</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>25</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='35'>
    <rowtext />
    <section_number>10</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>26</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='36'>
    <rowtext />
    <section_number>10</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>27</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='37'>
    <rowtext />
    <section_number>11</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>27</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='38'>
    <rowtext />
    <section_number>11</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>28</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='39'>
    <rowtext />
    <section_number>11</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>29</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='40'>
    <rowtext />
    <section_number>11</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>30</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='41'>
    <rowtext />
    <section_number>11</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>31</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='42'>
    <rowtext />
    <section_number>12</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>31</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='43'>
    <rowtext />
    <section_number>12</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>32</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='44'>
    <rowtext />
    <section_number>12</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>33</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='45'>
    <rowtext />
    <section_number>13</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>33</struct_number>
    <set_number>2</set_number>
    <phasing>123</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='46'>
    <rowtext />
    <section_number>13</section_number>
    <sec_notes />
    <cable_name>800_kcmil_18-19_acar.wir</cable_name>
    <struct_number>ML Portezuelo</struct_number>
    <set_number>2</set_number>
    <phasing>132</phasing>
    <set_label>C1</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='47'>
    <rowtext />
    <section_number>14</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>ML Las Damas</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='48'>
    <rowtext />
    <section_number>14</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>1</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='49'>
    <rowtext />
    <section_number>15</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>1</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='50'>
    <rowtext />
    <section_number>15</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>2</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='51'>
    <rowtext />
    <section_number>15</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>3</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='52'>
    <rowtext />
    <section_number>16</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>3</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='53'>
    <rowtext />
    <section_number>16</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>4</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='54'>
    <rowtext />
    <section_number>16</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>5</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='55'>
    <rowtext />
    <section_number>16</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>6</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='56'>
    <rowtext />
    <section_number>16</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>7</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='57'>
    <rowtext />
    <section_number>16</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>8</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='58'>
    <rowtext />
    <section_number>17</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>8</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='59'>
    <rowtext />
    <section_number>17</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>9</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='60'>
    <rowtext />
    <section_number>17</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>10</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='61'>
    <rowtext />
    <section_number>17</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>11</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='62'>
    <rowtext />
    <section_number>17</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>12</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='63'>
    <rowtext />
    <section_number>17</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>13</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='64'>
    <rowtext />
    <section_number>17</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>14</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='65'>
    <rowtext />
    <section_number>17</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>15</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='66'>
    <rowtext />
    <section_number>18</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>15</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='67'>
    <rowtext />
    <section_number>18</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>16</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='68'>
    <rowtext />
    <section_number>19</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>16</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='69'>
    <rowtext />
    <section_number>19</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>17</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='70'>
    <rowtext />
    <section_number>20</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>17</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='71'>
    <rowtext />
    <section_number>20</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>18</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='72'>
    <rowtext />
    <section_number>21</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>18</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='73'>
    <rowtext />
    <section_number>21</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>19</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='74'>
    <rowtext />
    <section_number>21</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>20</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='75'>
    <rowtext />
    <section_number>21</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>21</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='76'>
    <rowtext />
    <section_number>22</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>21</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='77'>
    <rowtext />
    <section_number>22</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>22</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='78'>
    <rowtext />
    <section_number>22</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>23</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='79'>
    <rowtext />
    <section_number>22</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>24</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='80'>
    <rowtext />
    <section_number>23</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>24</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='81'>
    <rowtext />
    <section_number>23</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>25</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='82'>
    <rowtext />
    <section_number>23</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>26</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='83'>
    <rowtext />
    <section_number>23</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>27</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='84'>
    <rowtext />
    <section_number>24</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>27</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='85'>
    <rowtext />
    <section_number>24</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>28</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='86'>
    <rowtext />
    <section_number>24</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>29</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='87'>
    <rowtext />
    <section_number>24</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>30</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='88'>
    <rowtext />
    <section_number>24</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>31</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='89'>
    <rowtext />
    <section_number>25</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>31</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='90'>
    <rowtext />
    <section_number>25</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>32</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='91'>
    <rowtext />
    <section_number>25</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>33</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='92'>
    <rowtext />
    <section_number>26</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>33</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
  <section_stringing_data rownum='93'>
    <rowtext />
    <section_number>26</section_number>
    <sec_notes />
    <cable_name>CC-27-27-472-48F.wir</cable_name>
    <struct_number>ML Portezuelo</struct_number>
    <set_number>1</set_number>
    <phasing>1</phasing>
    <set_label>CG</set_label>
  </section_stringing_data>
</table>
<table plsname='Section Geometry Data' tagname='section_geometry_data' ncols='12' nrows='26' units='1' version='3' titledetail=''>
  <section_geometry_data rownum='0'>
    <rowtext />
    <circuit />
    <sec_no>1</sec_no>
    <sec_notes />
    <cable_file_name>800_kcmil_18-19_acar.wir</cable_file_name>
    <from_str>ML Las Damas</from_str>
    <to_str>1</to_str>
    <number_of_phases>3</number_of_phases>
    <wires_per_phase>1</wires_per_phase>
    <min_span units='m'>117.1</min_span>
    <max_span units='m'>117.1</max_span>
    <ruling_span units='m'>117.1</ruling_span>
    <total_cable_length units='m'>334.4</total_cable_length>
  </section_geometry_data>
  <section_geometry_data rownum='1'>
    <rowtext />
    <circuit />
    <sec_no>2</sec_no>
    <sec_notes />
    <cable_file_name>800_kcmil_18-19_acar.wir</cable_file_name>
    <from_str>1</from_str>
    <to_str>3</to_str>
    <number_of_phases>3</number_of_phases>
    <wires_per_phase>1</wires_per_phase>
    <min_span units='m'>192.0</min_span>
    <max_span units='m'>196.0</max_span>
    <ruling_span units='m'>194.1</ruling_span>
    <total_cable_length units='m'>1146.8</total_cable_length>
  </section_geometry_data>
  <section_geometry_data rownum='2'>
    <rowtext />
    <circuit />
    <sec_no>3</sec_no>
    <sec_notes />
    <cable_file_name>800_kcmil_18-19_acar.wir</cable_file_name>
    <from_str>3</from_str>
    <to_str>8</to_str>
    <number_of_phases>3</number_of_phases>
    <wires_per_phase>1</wires_per_phase>
    <min_span units='m'>314.2</min_span>
    <max_span units='m'>421.1</max_span>
    <ruling_span units='m'>375.6</ruling_span>
    <total_cable_length units='m'>5541.9</total_cable_length>
  </section_geometry_data>
  <section_geometry_data rownum='3'>
    <rowtext />
    <circuit />
    <sec_no>4</sec_no>
    <sec_notes />
    <cable_file_name>800_kcmil_18-19_acar.wir</cable_file_name>
    <from_str>8</from_str>
    <to_str>15</to_str>
    <number_of_phases>3</number_of_phases>
    <wires_per_phase>1</wires_per_phase>
    <min_span units='m'>206.6</min_span>
    <max_span units='m'>446.9</max_span>
    <ruling_span units='m'>388.8</ruling_span>
    <total_cable_length units='m'>7665.4</total_cable_length>
  </section_geometry_data>
  <section_geometry_data rownum='4'>
    <rowtext />
    <circuit />
    <sec_no>5</sec_no>
    <sec_notes />
    <cable_file_name>800_kcmil_18-19_acar.wir</cable_file_name>
    <from_str>15</from_str>
    <to_str>16</to_str>
    <number_of_phases>3</number_of_phases>
    <wires_per_phase>1</wires_per_phase>
    <min_span units='m'>219.0</min_span>
    <max_span units='m'>219.0</max_span>
    <ruling_span units='m'>219.0</ruling_span>
    <total_cable_length units='m'>639.3</total_cable_length>
  </section_geometry_data>
  <section_geometry_data rownum='5'>
    <rowtext />
    <circuit />
    <sec_no>6</sec_no>
    <sec_notes />
    <cable_file_name>800_kcmil_18-19_acar.wir</cable_file_name>
    <from_str>16</from_str>
    <to_str>17</to_str>
    <number_of_phases>3</number_of_phases>
    <wires_per_phase>1</wires_per_phase>
    <min_span units='m'>186.4</min_span>
    <max_span units='m'>186.4</max_span>
    <ruling_span units='m'>185.7</ruling_span>
    <total_cable_length units='m'>543.3</total_cable_length>
  </section_geometry_data>
  <section_geometry_data rownum='6'>
    <rowtext />
    <circuit />
    <sec_no>7</sec_no>
    <sec_notes />
    <cable_file_name>800_kcmil_18-19_acar.wir</cable_file_name>
    <from_str>17</from_str>
    <to_str>18</to_str>
    <number_of_phases>3</number_of_phases>
    <wires_per_phase>1</wires_per_phase>
    <min_span units='m'>166.5</min_span>
    <max_span units='m'>166.5</max_span>
    <ruling_span units='m'>166.5</ruling_span>
    <total_cable_length units='m'>481.7</total_cable_length>
  </section_geometry_data>
  <section_geometry_data rownum='7'>
    <rowtext />
    <circuit />
    <sec_no>8</sec_no>
    <sec_notes />
    <cable_file_name>800_kcmil_18-19_acar.wir</cable_file_name>
    <from_str>18</from_str>
    <to_str>21</to_str>
    <number_of_phases>3</number_of_phases>
    <wires_per_phase>1</wires_per_phase>
    <min_span units='m'>412.8</min_span>
    <max_span units='m'>499.7</max_span>
    <ruling_span units='m'>453.8</ruling_span>
    <total_cable_length units='m'>4036.4</total_cable_length>
  </section_geometry_data>
  <section_geometry_data rownum='8'>
    <rowtext />
    <circuit />
    <sec_no>9</sec_no>
    <sec_notes />
    <cable_file_name>800_kcmil_18-19_acar.wir</cable_file_name>
    <from_str>21</from_str>
    <to_str>24</to_str>
    <number_of_phases>3</number_of_phases>
    <wires_per_phase>1</wires_per_phase>
    <min_span units='m'>166.1</min_span>
    <max_span units='m'>285.6</max_span>
    <ruling_span units='m'>252.3</ruling_span>
    <total_cable_length units='m'>2116.8</total_cable_length>
  </section_geometry_data>
  <section_geometry_data rownum='9'>
    <rowtext />
    <circuit />
    <sec_no>10</sec_no>
    <sec_notes />
    <cable_file_name>800_kcmil_18-19_acar.wir</cable_file_name>
    <from_str>24</from_str>
    <to_str>27</to_str>
    <number_of_phases>3</number_of_phases>
    <wires_per_phase>1</wires_per_phase>
    <min_span units='m'>204.0</min_span>
    <max_span units='m'>273.5</max_span>
    <ruling_span units='m'>247.8</ruling_span>
    <total_cable_length units='m'>2169.3</total_cable_length>
  </section_geometry_data>
  <section_geometry_data rownum='10'>
    <rowtext />
    <circuit />
    <sec_no>11</sec_no>
    <sec_notes />
    <cable_file_name>800_kcmil_18-19_acar.wir</cable_file_name>
    <from_str>27</from_str>
    <to_str>31</to_str>
    <number_of_phases>3</number_of_phases>
    <wires_per_phase>1</wires_per_phase>
    <min_span units='m'>235.8</min_span>
    <max_span units='m'>291.3</max_span>
    <ruling_span units='m'>275.4</ruling_span>
    <total_cable_length units='m'>3263.6</total_cable_length>
  </section_geometry_data>
  <section_geometry_data rownum='11'>
    <rowtext />
    <circuit />
    <sec_no>12</sec_no>
    <sec_notes />
    <cable_file_name>800_kcmil_18-19_acar.wir</cable_file_name>
    <from_str>31</from_str>
    <to_str>33</to_str>
    <number_of_phases>3</number_of_phases>
    <wires_per_phase>1</wires_per_phase>
    <min_span units='m'>186.4</min_span>
    <max_span units='m'>226.9</max_span>
    <ruling_span units='m'>209.6</ruling_span>
    <total_cable_length units='m'>1222.7</total_cable_length>
  </section_geometry_data>
  <section_geometry_data rownum='12'>
    <rowtext />
    <circuit />
    <sec_no>13</sec_no>
    <sec_notes />
    <cable_file_name>800_kcmil_18-19_acar.wir</cable_file_name>
    <from_str>33</from_str>
    <to_str>ML Portezuelo</to_str>
    <number_of_phases>3</number_of_phases>
    <wires_per_phase>1</wires_per_phase>
    <min_span units='m'>78.4</min_span>
    <max_span units='m'>78.4</max_span>
    <ruling_span units='m'>78.4</ruling_span>
    <total_cable_length units='m'>218.2</total_cable_length>
  </section_geometry_data>
  <section_geometry_data rownum='13'>
    <rowtext />
    <circuit />
    <sec_no>14</sec_no>
    <sec_notes />
    <cable_file_name>CC-27-27-472-48F.wir</cable_file_name>
    <from_str>ML Las Damas</from_str>
    <to_str>1</to_str>
    <number_of_phases>1</number_of_phases>
    <wires_per_phase>1</wires_per_phase>
    <min_span units='m'>116.9</min_span>
    <max_span units='m'>116.9</max_span>
    <ruling_span units='m'>116.9</ruling_span>
    <total_cable_length units='m'>116.9</total_cable_length>
  </section_geometry_data>
  <section_geometry_data rownum='14'>
    <rowtext />
    <circuit />
    <sec_no>15</sec_no>
    <sec_notes />
    <cable_file_name>CC-27-27-472-48F.wir</cable_file_name>
    <from_str>1</from_str>
    <to_str>3</to_str>
    <number_of_phases>1</number_of_phases>
    <wires_per_phase>1</wires_per_phase>
    <min_span units='m'>191.5</min_span>
    <max_span units='m'>195.8</max_span>
    <ruling_span units='m'>193.7</ruling_span>
    <total_cable_length units='m'>387.4</total_cable_length>
  </section_geometry_data>
  <section_geometry_data rownum='15'>
    <rowtext />
    <circuit />
    <sec_no>16</sec_no>
    <sec_notes />
    <cable_file_name>CC-27-27-472-48F.wir</cable_file_name>
    <from_str>3</from_str>
    <to_str>8</to_str>
    <number_of_phases>1</number_of_phases>
    <wires_per_phase>1</wires_per_phase>
    <min_span units='m'>314.4</min_span>
    <max_span units='m'>421.1</max_span>
    <ruling_span units='m'>375.6</ruling_span>
    <total_cable_length units='m'>1852.8</total_cable_length>
  </section_geometry_data>
  <section_geometry_data rownum='16'>
    <rowtext />
    <circuit />
    <sec_no>17</sec_no>
    <sec_notes />
    <cable_file_name>CC-27-27-472-48F.wir</cable_file_name>
    <from_str>8</from_str>
    <to_str>15</to_str>
    <number_of_phases>1</number_of_phases>
    <wires_per_phase>1</wires_per_phase>
    <min_span units='m'>206.8</min_span>
    <max_span units='m'>446.9</max_span>
    <ruling_span units='m'>388.8</ruling_span>
    <total_cable_length units='m'>2560.3</total_cable_length>
  </section_geometry_data>
  <section_geometry_data rownum='17'>
    <rowtext />
    <circuit />
    <sec_no>18</sec_no>
    <sec_notes />
    <cable_file_name>CC-27-27-472-48F.wir</cable_file_name>
    <from_str>15</from_str>
    <to_str>16</to_str>
    <number_of_phases>1</number_of_phases>
    <wires_per_phase>1</wires_per_phase>
    <min_span units='m'>218.7</min_span>
    <max_span units='m'>218.7</max_span>
    <ruling_span units='m'>218.7</ruling_span>
    <total_cable_length units='m'>218.8</total_cable_length>
  </section_geometry_data>
  <section_geometry_data rownum='18'>
    <rowtext />
    <circuit />
    <sec_no>19</sec_no>
    <sec_notes />
    <cable_file_name>CC-27-27-472-48F.wir</cable_file_name>
    <from_str>16</from_str>
    <to_str>17</to_str>
    <number_of_phases>1</number_of_phases>
    <wires_per_phase>1</wires_per_phase>
    <min_span units='m'>186.4</min_span>
    <max_span units='m'>186.4</max_span>
    <ruling_span units='m'>185.8</ruling_span>
    <total_cable_length units='m'>187.2</total_cable_length>
  </section_geometry_data>
  <section_geometry_data rownum='19'>
    <rowtext />
    <circuit />
    <sec_no>20</sec_no>
    <sec_notes />
    <cable_file_name>CC-27-27-472-48F.wir</cable_file_name>
    <from_str>17</from_str>
    <to_str>18</to_str>
    <number_of_phases>1</number_of_phases>
    <wires_per_phase>1</wires_per_phase>
    <min_span units='m'>166.7</min_span>
    <max_span units='m'>166.7</max_span>
    <ruling_span units='m'>166.7</ruling_span>
    <total_cable_length units='m'>166.8</total_cable_length>
  </section_geometry_data>
  <section_geometry_data rownum='20'>
    <rowtext />
    <circuit />
    <sec_no>21</sec_no>
    <sec_notes />
    <cable_file_name>CC-27-27-472-48F.wir</cable_file_name>
    <from_str>18</from_str>
    <to_str>21</to_str>
    <number_of_phases>1</number_of_phases>
    <wires_per_phase>1</wires_per_phase>
    <min_span units='m'>412.2</min_span>
    <max_span units='m'>499.7</max_span>
    <ruling_span units='m'>453.5</ruling_span>
    <total_cable_length units='m'>1350.1</total_cable_length>
  </section_geometry_data>
  <section_geometry_data rownum='21'>
    <rowtext />
    <circuit />
    <sec_no>22</sec_no>
    <sec_notes />
    <cable_file_name>CC-27-27-472-48F.wir</cable_file_name>
    <from_str>21</from_str>
    <to_str>24</to_str>
    <number_of_phases>1</number_of_phases>
    <wires_per_phase>1</wires_per_phase>
    <min_span units='m'>166.7</min_span>
    <max_span units='m'>285.0</max_span>
    <ruling_span units='m'>252.1</ruling_span>
    <total_cable_length units='m'>711.6</total_cable_length>
  </section_geometry_data>
  <section_geometry_data rownum='22'>
    <rowtext />
    <circuit />
    <sec_no>23</sec_no>
    <sec_notes />
    <cable_file_name>CC-27-27-472-48F.wir</cable_file_name>
    <from_str>24</from_str>
    <to_str>27</to_str>
    <number_of_phases>1</number_of_phases>
    <wires_per_phase>1</wires_per_phase>
    <min_span units='m'>204.0</min_span>
    <max_span units='m'>274.1</max_span>
    <ruling_span units='m'>247.9</ruling_span>
    <total_cable_length units='m'>729.0</total_cable_length>
  </section_geometry_data>
  <section_geometry_data rownum='23'>
    <rowtext />
    <circuit />
    <sec_no>24</sec_no>
    <sec_notes />
    <cable_file_name>CC-27-27-472-48F.wir</cable_file_name>
    <from_str>27</from_str>
    <to_str>31</to_str>
    <number_of_phases>1</number_of_phases>
    <wires_per_phase>1</wires_per_phase>
    <min_span units='m'>235.6</min_span>
    <max_span units='m'>291.3</max_span>
    <ruling_span units='m'>275.2</ruling_span>
    <total_cable_length units='m'>1093.0</total_cable_length>
  </section_geometry_data>
  <section_geometry_data rownum='24'>
    <rowtext />
    <circuit />
    <sec_no>25</sec_no>
    <sec_notes />
    <cable_file_name>CC-27-27-472-48F.wir</cable_file_name>
    <from_str>31</from_str>
    <to_str>33</to_str>
    <number_of_phases>1</number_of_phases>
    <wires_per_phase>1</wires_per_phase>
    <min_span units='m'>186.3</min_span>
    <max_span units='m'>226.7</max_span>
    <ruling_span units='m'>209.4</ruling_span>
    <total_cable_length units='m'>413.3</total_cable_length>
  </section_geometry_data>
  <section_geometry_data rownum='25'>
    <rowtext />
    <circuit />
    <sec_no>26</sec_no>
    <sec_notes />
    <cable_file_name>CC-27-27-472-48F.wir</cable_file_name>
    <from_str>33</from_str>
    <to_str>ML Portezuelo</to_str>
    <number_of_phases>1</number_of_phases>
    <wires_per_phase>1</wires_per_phase>
    <min_span units='m'>78.8</min_span>
    <max_span units='m'>78.8</max_span>
    <ruling_span units='m'>78.7</ruling_span>
    <total_cable_length units='m'>78.9</total_cable_length>
  </section_geometry_data>
</table>
<table plsname='Structure Material List Report' tagname='structure_material_list_report' ncols='3' nrows='15' units='1' version='2' titledetail=''>
  <structure_material_list_report rownum='0'>
    <rowtext />
    <structure_file_name>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Anclaje1C\TA.0150</structure_file_name>
    <number_in_selected_line>2</number_in_selected_line>
    <number_in_all_lines>2</number_in_all_lines>
  </structure_material_list_report>
  <structure_material_list_report rownum='1'>
    <rowtext />
    <structure_file_name>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Anclaje1C\TA.0195</structure_file_name>
    <number_in_selected_line>1</number_in_selected_line>
    <number_in_all_lines>1</number_in_all_lines>
  </structure_material_list_report>
  <structure_material_list_report rownum='2'>
    <rowtext />
    <structure_file_name>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Anclaje1C\TA.0240</structure_file_name>
    <number_in_selected_line>2</number_in_selected_line>
    <number_in_all_lines>2</number_in_all_lines>
  </structure_material_list_report>
  <structure_material_list_report rownum='3'>
    <rowtext />
    <structure_file_name>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Anclaje1C\TA.0285</structure_file_name>
    <number_in_selected_line>0</number_in_selected_line>
    <number_in_all_lines>0</number_in_all_lines>
  </structure_material_list_report>
  <structure_material_list_report rownum='4'>
    <rowtext />
    <structure_file_name>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Anclaje1C\TA.0330</structure_file_name>
    <number_in_selected_line>2</number_in_selected_line>
    <number_in_all_lines>2</number_in_all_lines>
  </structure_material_list_report>
  <structure_material_list_report rownum='5'>
    <rowtext />
    <structure_file_name>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\ML.stk</structure_file_name>
    <number_in_selected_line>2</number_in_selected_line>
    <number_in_all_lines>2</number_in_all_lines>
  </structure_material_list_report>
  <structure_material_list_report rownum='6'>
    <rowtext />
    <structure_file_name>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Remate1C\TR.0150</structure_file_name>
    <number_in_selected_line>4</number_in_selected_line>
    <number_in_all_lines>4</number_in_all_lines>
  </structure_material_list_report>
  <structure_material_list_report rownum='7'>
    <rowtext />
    <structure_file_name>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Remate1C\TR.0195</structure_file_name>
    <number_in_selected_line>1</number_in_selected_line>
    <number_in_all_lines>1</number_in_all_lines>
  </structure_material_list_report>
  <structure_material_list_report rownum='8'>
    <rowtext />
    <structure_file_name>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Suspension1C\TS.0150</structure_file_name>
    <number_in_selected_line>2</number_in_selected_line>
    <number_in_all_lines>2</number_in_all_lines>
  </structure_material_list_report>
  <structure_material_list_report rownum='9'>
    <rowtext />
    <structure_file_name>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Suspension1C\TS.0195</structure_file_name>
    <number_in_selected_line>4</number_in_selected_line>
    <number_in_all_lines>4</number_in_all_lines>
  </structure_material_list_report>
  <structure_material_list_report rownum='10'>
    <rowtext />
    <structure_file_name>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Suspension1C\TS.0240</structure_file_name>
    <number_in_selected_line>7</number_in_selected_line>
    <number_in_all_lines>7</number_in_all_lines>
  </structure_material_list_report>
  <structure_material_list_report rownum='11'>
    <rowtext />
    <structure_file_name>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Suspension1C\TS.0285</structure_file_name>
    <number_in_selected_line>7</number_in_selected_line>
    <number_in_all_lines>7</number_in_all_lines>
  </structure_material_list_report>
  <structure_material_list_report rownum='12'>
    <rowtext />
    <structure_file_name>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Suspension1C\TS.0330</structure_file_name>
    <number_in_selected_line>1</number_in_selected_line>
    <number_in_all_lines>1</number_in_all_lines>
  </structure_material_list_report>
  <structure_material_list_report rownum='13'>
    <rowtext />
    <structure_file_name>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\1. Structures\Suspension1C\TS.stk</structure_file_name>
    <number_in_selected_line>0</number_in_selected_line>
    <number_in_all_lines>0</number_in_all_lines>
  </structure_material_list_report>
  <structure_material_list_report rownum='14'>
    <rowtext />
    <structure_file_name>Total number of structures =</structure_file_name>
    <number_in_selected_line>35</number_in_selected_line>
    <number_in_all_lines>35</number_in_all_lines>
  </structure_material_list_report>
</table>
<table plsname='Cable Material List Report' tagname='cable_material_list_report' ncols='3' nrows='2' units='1' version='1' titledetail=''>
  <cable_material_list_report rownum='0'>
    <rowtext />
    <cable_file_name>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\2. Cables\800_kcmil_18-19_acar</cable_file_name>
    <number_of_sections>13</number_of_sections>
    <cable_length_at_stringing_condition units='m'>29380</cable_length_at_stringing_condition>
  </cable_material_list_report>
  <cable_material_list_report rownum='1'>
    <rowtext />
    <cable_file_name>E:\HMV MMEJIA\PROYECTOS\3648 COE002 - LAS DAMAS\INGENIERIA\PLANTILLADO_LA_DAMAS\2. Cables\CC-27-27-472-48F</cable_file_name>
    <number_of_sections>13</number_of_sections>
    <cable_length_at_stringing_condition units='m'>9866</cable_length_at_stringing_condition>
  </cable_material_list_report>
</table>
</root>
